# 10/ — 周期 10：EMS 24h 离线仿真测试

> 依据：`工商业储能EMS调控策略设计方案.md` §7 周期 10
> 「搭建离线仿真环境，导入负荷曲线、光伏曲线、电价时序数据、SOC 初始参数、
>   BMS/PCS/变压器设备参数，完成 24 小时全场景仿真测试，输出功率曲线、
>   SOC 曲线、策略状态、经济收益、告警日志」

---

## 1. 这一层在做什么

`10/` 是**装配层**，不是新的控制逻辑层。它把 04~09 的全栈装进一个可配置的 24h
场景里跑一遍，并把结果落成**可交付的产物**：

```
04/ 策略层  ─┐
05/ 安全层  ─┤
06/ 状态机  ─┼─► 07/ 实时闭环 (EmsRuntime) ─► 10/ 24h 场景装配 ─► 报告产物
08/ 优化协同 ─┤
09/ 场景库  ─┘
```

控制逻辑的**正确性验收**在 05~09 已完成（6673 条断言）。`10/` 回答的是另外三个
工程问题：

1. **长时稳定性**：连续 86400 拍（24h）后，不变量还成立吗？
2. **经济性**：在两部制电价下，这套策略一天到底省多少钱、多久回本？
3. **全场景覆盖**：设备故障、通信中断、故障恢复——闭环能不能正确地"停下来、
   并且恢复"？

**本周期实测找到了 2 个真实缺陷**（见 §5.1 / §5.2，均为跨周期隐患），
并得到一个有价值的**场景结论**（§5.3：故障日能量预算耗尽导致傍晚无容量削峰）。

---

## 2. 文件结构

```
10/
├── data/
│   └── typical_day_96.csv      典型日曲线（96 点 × 15 min）
├── scripts/
│   ├── gen_curves.py           曲线生成器（与内置生成器同口径）
│   ├── build.bat               编译演示程序
│   ├── build_test.bat          编译 + 运行单元测试
│   └── run_demo.bat            跑典型日 + 故障注入日两个场景
├── src/
│   ├── day_curves.h            日曲线导入（CSV / 内置生成器）+ 统计
│   ├── econ_metrics.h          两部制经济性核算
│   ├── sim_24h.h               24h 场景装配 + 故障注入 + 不变量校验（**离线批量**）
│   ├── sim_live.h              **实时源**：按墙钟逐拍推进、逐拍追加写实录 CSV（运行模式）
│   ├── sim_report.h            产物导出（CSV / JSON / HTML+SVG）
│   ├── main.cpp                离线批量演示程序（`sim_demo.exe`）
│   └── main_live.cpp           实时源进程入口（`sim_live.exe`）
└── tests/
    └── test_sim_24h.cpp        T101~T114
```

> `sim_24h.h` 与 `sim_live.h` 是**两条并列的时间纪律**，不是同一件事的两种写法：
> 前者一口气跑完 N 拍（离线、产物四件套）；后者按墙钟 `sleep_until` 逐拍推进、
> **不设终点**，每拍把 20 列实录追加进 CSV（见 §10）。两者共用同一套
> `assemble_runtime()` + `apply_step_env()`，一致性由 **T112 逐列断言**锁定
> （600 拍 / `log_every=10` 下 18 个模型列 `diff = 0`）。

---

## 3. 场景与产物

### 3.1 曲线

| 项 | 值 |
| --- | --- |
| 粒度 | 96 点 / 15 min / 阶梯保持（与 07/08/09 的 `ForecastSeries` **同一语义**） |
| 负荷 | 基础 250 kW + 上午峰（10:00，+150）+ 晚峰（19:00，+200），峰值 ~450 kW |
| 光伏 | 06:00–18:00 正弦，峰值 300 kW，日发电 ~2291 kWh |
| 电价 | 谷 0.30 / 平 0.60 / 峰 1.00 / 尖 1.20 元/kWh |

曲线语义刻意与 07/08/09 保持一致 —— 否则离线仿真的结论无法与闭环测试互相印证。

### 3.2 设备

| 项 | 值 |
| --- | --- |
| 电池 | 1000 kWh，SOC 初始 0.50，SOC 窗口 [0.10, 0.90] |
| PCS | 250 kW 充/放，爬坡 400 kW/s，时间常数 0.30 s，死区 0.10 s，空载 2.0 kW |
| 变压器 | 500 kVA，负载率阈值 0.95 |
| 契约需量 | 400 kW |

### 3.3 三个内置场景

| 场景 | 入口 | 用途 | 告警来源 |
| --- | --- | --- | --- |
| 典型日（正常） | 默认 | 经济性与不变量基线 | FSM |
| 故障注入日 | `--fault` | 验证安全响应（门控 / 恢复） | FSM + **COMM** |
| 异常工况日 | `--stress` | 让各类告警在真实工况下产生 | FSM + **SOC + TEMP + TRANSFORMER** |

★ **`--stress` 不是「系统有病」，而是三个现场真实存在的异常工况**：前一日满充
未放（`soc_init=0.90`）、变压器选型偏小（`tr_check_cap_kw=420`）、
散热失效（空调/液冷停运，柜内环境 25→50 ℃）。每一条的取值都实测标定过，
踩坑记录写在 `main.cpp scenario_stress()` 的注释里。

★ **默认场景刻意保持干净**。正常日没有 SOC/TEMP/TRANSFORMER 告警，是因为
系统健康（关口被需量控制压在 400、变压器留 100 裕度、SOC 稳在带内）——
那是**调度有效**的证据。为了「让告警看起来全」去改默认场景，等于把健康
系统改成病态系统刷数据，结论会自相矛盾。`--fault` 与 `--stress` 互斥，
同时给会报错而不是静默取一个。

★ **两类告警在本模块不可达**（如实标注，不硬凑）：
**GRID**（倒送）—— 典型日全天 `pv < load`（光伏峰 300 @ 12:00，当时负荷 341），
物理上不可能倒送，需「低负荷高光伏」曲线，可用 `--stress --csv <曲线>` 组合；
**SAFETY**（安全限幅）—— 策略与安全层共用 `soc_max`，策略守规矩 → `safety_clip`
恒为 0，这是设计正确的表现，要造它需设备侧限值在运行期突然下降。

### 3.4 产物

| 文件 | 内容 |
| --- | --- |
| `timeseries.csv` | 逐条时序：负荷/光伏/关口/指令/实际/SOC/温度/权限区间/原因 |
| `alarms.csv` | 告警日志（FSM SOE + 关口 + 变压器 + SOC + 安全限幅 + 温度 + 故障位） |
| `summary.json` | 机器可读汇总（曲线 / 经济 / 状态 / 不变量 / 告警 / 故障 / 配置） |
| `report.html` | **单文件**可视化报告：内联 SVG 折线（无 JS 依赖），离线可看可打印 |

告警的 7 类 source 中，COMM 与 TEMP 是**按变化沿去抖**的（其余 5 类用
`in_xxx` 沿检测）。去抖前：故障日 COMM 刷 270 条、压力日 TEMP 刷 1440 条，
全是同一句话，把告警中心整个淹没 —— 见 `sim_24h.h` 里的两处踩坑注释。

---

## 4. 经济性核算口径

工商业**两部制**电价（与现场结算单一致）：

```
总电费 = 电度电费 + 需量电费 − 上网收益
  电度电费 = Σ 购电功率 × 分时电价 × Δt
  需量电费 = 计量窗口内**最大平均购电功率** × 需量单价
  上网收益 = Σ 上网电量 × 上网电价
```

两个容易做错的地方，本模块都按现场口径处理：

1. **需量按窗口平均，不按瞬时峰值。**
   国内需量电费按 15 min 计量窗口的**平均功率**最大值计费。用瞬时峰值会把一个
   尖刺当成整月需量，严重高估收益。实现见 `peak_demand_kw()` 的滑动窗口。

2. **储能收益必须扣电池衰减。**
   只报"省了多少"而不算衰减会高估收益。度电衰减成本按
   `单位投资 / (循环寿命 × 往返效率)` 摊销，`net_benefit = saving − degradation`。

### 实测结果（典型日，1000 kWh / 250 kW）

| 指标 | 值 |
| --- | --- |
| 日用电量 | 7618 kWh |
| 日发电量（光伏） | 2291 kWh |
| 购电量 | 5181 kWh |
| 储能充电 / 放电 | 535 / 730 kWh |
| 等效循环 | 0.73 次/日 |
| 最大需量（含储能 / 无储能） | 400 / 450 kW |
| 电度电费（含 / 无储能） | 3142 / 3816 元 |
| 需量电费（含 / 无储能） | 480 / 540 元 |
| 总电费（含 / 无储能） | 3622 / 4356 元 |
| **节省（未扣衰减）** | **734 元/日** |
| 电池衰减成本 | 162 元/日 |
| **净收益** | **572 元/日** |
| 节省比例 | 16.9 % |
| 静态回收期（线性外推） | 5.75 年 |

节省拆分：电度电费 674 元（峰谷套利）+ 需量电费 60 元（削峰）。

---

## 5. 本周期发现并修复的缺陷

### 5.1 【已修复】15 min 阶梯预报跳变导致关口瞬时倒送

**现象**：以单拍粒度（`log_every=1`）检查时，10:45:00 出现 1 拍倒送，
`P_grid = −7.918 kW`（配置只允许 −5 kW 的滤波暂态）。10 拍粒度下被掩盖。

**根因链**：

1. 预报是 **15 min 阶梯**。阶梯边界上 `base = P_load − P_pv` 会在一拍内突降
   十几 kW（10:45 实测突降 12.5 kW）。
2. 安全层的并网上界是 `p_upper = base − grid_p_min`。上一拍按**旧（更松）**的
   base 下发了 `p_cmd = 120.2 kW`（恰好顶在当时的边界上）。
3. PCS 有 0.10 s 死区 + 0.30 s 一阶惯性，新一拍边界收紧到 107.7 kW 时，
   在途指令仍在执行（实测 `p_actual = 115.7 kW`）。
4. 结果：`P_grid = 107.7 − 115.7 = −8.0 kW` → 瞬时倒送。

**这不是噪声问题，是"预报粒度 vs 控制带宽"的结构性问题。** 安全层用当拍量测
算边界，而执行机构带记忆 —— 边界收紧的那一拍，上一拍的指令还没执行完。

**修复**（`05/src/safety_engine.h` + `07/src/realtime_loop.h` + `04/src/data_models.h`）：

给 `RealtimeSnapshot` 增加**下一控制拍的预测量**，安全层的并网上界取
`min(base_now, base_next)`（更紧的上界）：

```cpp
// 04/src/data_models.h
bool   has_lookahead  = false;   // 无前瞻时行为与历史完全一致
double p_load_next_kw = 0.0;
double p_pv_next_kw   = 0.0;

// 05/src/safety_engine.h — check_grid_connect()
const double base_safe =
    rt.has_lookahead ? std::min(base, rt.p_load_next_kw - rt.p_pv_next_kw)
                     : base;
double upper_by_grid = base_safe - p_.grid_p_min_kw;

// 07/src/realtime_loop.h — fill_context()
if (fc_.loaded && fc_.size() > 0) {
    double ln = 0.0, pn = 0.0;
    if (fc_.sample(t_ + dt_s, &ln, &pn, nullptr)) {
        rt.p_load_next_kw = ln;  rt.p_pv_next_kw = pn;  rt.has_lookahead = true;
    }
}
```

这与周期 9 给变压器约束加的"量测 + 预测取较劣者"是**同一思路**：约束必须在
指令**下发之前**就预见它的后果。

**效果**：单拍粒度下 `P_grid` 最小值从 −7.918 kW 提升到 **+2.0 kW**，倒送拍数
**0**，全部不变量在**逐拍**粒度下通过。

**向后兼容**：`has_lookahead` 默认 `false`。所有手工构造 `RealtimeSnapshot` 的
单测（04/05/06）行为不变；只有设置了预报的运行时（07/08/09/10）才启用前瞻。

### 5.2 【已修复】稳态判定窗口的日志粒度不一致

周期 9 的"稳态窗口"用于把 PCS 起动暂态排除在安全不变量之外，判据是
"连续 N 拍未门控"。但 N 是拿**日志行数**比较的，而日志按 `log_every` 降采样 ——
同一物理过程在 `log_every=1` 与 `log_every=10` 下，稳态起点相差 10 倍，
不变量结论会不一致。

**修复**：`Sim24hConfig::settle_ticks` 明确定义为**控制拍**（`dt_s`），
`run_sim_24h()` 内部按 `settle_ticks × dt_s / rec_dt_s` 换算成日志行数。
`T109` 断言两种粒度下不变量结论一致。

### 5.3 【场景结论，非缺陷】故障日傍晚关口越限 —— 能量预算耗尽

**现象**：故障注入日（08:00–08:30 PCS 故障 + 14:00–14:10 BMS 通信中断 +
20:00–20:05 电表中断）在 19:45–20:30 关口冲到 **443.8 kW**，超过配置要求 408 kW
（`grid_breach = 220` 拍）。

**这是缺陷吗？不是。** 同一时段实测：

```
19:45  DERATED  grid=443.84  cmd=0.000  act=0.000  SOC=0.100  reason=interval_contradiction
19:55  DERATED  grid=434.10  cmd=0.000  act=0.000  SOC=0.100  reason=interval_contradiction
20:15  DERATED  grid=421.30  cmd=0.000  act=0.000  SOC=0.100  reason=interval_contradiction
```

SOC 已经触底 0.100 → 安全引擎锁存"禁放"（`p_upper = 0`），而需量约束要求
`p_lower = base − 400 = 34.1 > 0` → **区间矛盾** → 指令 0。
**储能不是不动作，是没容量可动。**

原因链：设备故障使当日能量轨迹改变（少充少放 + 恢复后追赶），储能提前触底，
到傍晚峰段已无容量削峰。这是**有效场景结论** —— 它回答的是"该配多大容量 /
该怎么分配能量"，而不是"代码有没有 bug"。

**处理方式**（不隐藏、可归因）：

1. 不变量明确分成**硬 / 安全**两类，只有硬不变量决定"通过/失败"（见 §7）。
2. `Sim24hResult::grid_breach_soc_limited` 单独统计"发生在 SOC 触底/触顶"的越限拍数。
   本场景 **220 / 220 全部可归因**。
3. `T111` 断言：硬不变量必须全过，且关口越限必须 100% 可归因 ——
   一旦出现"控制失效型"越限，测试立刻失败。
4. 报告里单独列出该归因行，避免被误读。

---

## 6. 故障注入语义（重要）

故障用**时间窗**表达（`FaultWindow`），可以在一条 24h 曲线里编排
"发生 → 持续 → 恢复"的完整过程。支持 6 种故障源：
`BMS 通信中断 / 关口电表通信中断 / PCS 通信中断 / PCS 故障 / 设备离线 / 数据无效`。

### 6.1 故障恢复后**不会自动带载**（这是设计意图，不是缺陷）

`06/` 状态机的 `transit()` 明确规定：进入 `FAULT` / `EMERGENCY` 时**撤销运行许可**，
故障恢复后落到 `READY` 待机，必须由上层**显式重新下发启动命令**才回到 `NORMAL` ——
避免故障未彻底排查就自动带载。

因此 `Sim24hConfig` 提供 `auto_restart_after_fault`：

| 取值 | 语义 | 用途 |
| --- | --- | --- |
| `false`（默认） | 严格按安全规程：恢复后停在 READY，指令恒 0 | 验证"不自动带载"这条安全要求 |
| `true` | 模拟"上层运行许可保持"：恢复后重新带载 | 验证恢复路径可用 |

`T107` 对两种模式都做了断言：

```
默认模式：故障窗采样=174 非零=0 恢复后非零=0/540（应全 0）
保持许可：故障窗非零=0 恢复后非零=540/540
```

---

## 7. 不变量（与 09/ 同口径，但明确分成两类）

### 7.1 硬不变量 —— **逐拍**判定

| 不变量 | 判据 | 违反的后果 |
| --- | --- | --- |
| 指令逃逸 | `p_cmd ∈ [p_lower, p_upper]` | 架构级问题（EMS 预期 ≠ 设备执行） |
| 功率超限 | `\|p_cmd\| ≤ min(PCS, BMS)` | 架构级问题 |
| 门控不变量 | 非运行态 `p_cmd ≡ 0` | 架构级问题 |

**任何场景（含故障日）都必须全过。** 演示程序据此决定退出码：
硬不变量违规 → 退出码 2。

### 7.2 安全不变量 —— **稳态窗口**判定

| 不变量 | 判据 |
| --- | --- |
| 关口越界 | `P_grid ∈ [grid_min_required, grid_max_required]` |
| 变压器越限 | `\|P_grid\| + 0.1·P_load ≤ th·cap·tol` |
| SOC 越界 | `SOC ∈ [soc_min ± tol, soc_max ± tol]` |

**这两类的性质不同，报告必须分开呈现：**

- **硬不变量**是 EMS 自己声明的权限区间与设备能力，与执行机构动态无关。
- **安全不变量是物理量，受能量预算约束。** SOC 用尽 → 储能没有削峰能力 →
  关口必然越限。这是**有效场景结论**（该配多大容量 / 该怎么分配能量），
  不是控制失效。报告里用 `grid_breach_soc_limited` 把可归因部分单独统计出来。

**为什么要分两类**：硬不变量是契约，安全不变量是结果。把两者混在一起判"通过/不通过"，
会让"设备故障一天导致傍晚无容量削峰"这种**有价值的结论**被误读成代码缺陷。

### 7.3 两个必要的容差

1. **稳态窗口必须按时间定义。** `settle_ticks` 单位是**控制拍**（`dt_s`），
   `run_sim_24h()` 按 `settle_ticks × dt_s / rec_dt_s` 换算成日志行数。
   按日志行数比较会让结论依赖 `log_every`（见 §5.2）。

2. **SOC 越界容差不能取 0。** EMS 的 `soc_min` 是**控制限值**，被控对象的物理下限是
   `plant.soc_phys_min`（默认 0.05）。PCS 带死区 + 惯性，指令停止时 SOC 会再滑过限值
   一点点（实测 ~1.5e-5），用 `1e-9` 判据会把这种数值滑移记成"越界"。
   默认 `soc_tol = 0.002`（0.2%），足以覆盖执行机构动态，又远小于真实越限。

---

## 8. 测试清单（T101~T114，188 条断言）

| ID | 内容 |
| --- | --- |
| T101 | 日曲线导入：点数 / 负荷双峰 / 光伏峰值 / 电价四档 / 阶梯保持采样 |
| T102 | CSV 导入与内置曲线一致性（≤0.02 kW）；文件不存在必须失败 |
| T103 | 24h 正常日：6 类不变量全通过、SOC 不越界、关口在契约需量内、储能确实动作 |
| T104 | 经济性：**电量守恒**（含 PCS 空载损耗）、峰谷套利方向、需量削减、费用结构、衰减与净收益、回收期 |
| T105 | 跟踪质量：RMSE / 平均绝对误差 / 无振荡 / 状态迁移次数 |
| T106 | 告警：正常日无 FAULT、去抖生效（条数有限）、每条有来源与说明 |
| T107 | 故障注入：故障窗内门控为 0；**默认模式恢复后不自动带载**；保持许可模式能重新带载；故障日硬不变量仍成立 |
| T108 | 产物落盘：4 个文件非空；时序 CSV 行数；JSON 关键字段；HTML 含内联 SVG 且无 `<script>` |
| T109 | 日志降采样：不变量结论与粒度无关；电量/收益对粒度不敏感 |
| T110 | 并网前瞻有效性（§5.1 回归守卫）：关闭 −7.918 kW → 开启 +4.278 kW |
| T111 | 故障日能量预算归因：关口越界必须 100% 可归因到 SOC 触底（220/220 拍） |
| T112 | **实时源（`sim_live`）与离线仿真逐列一致**：同配置同拍数下 18 个模型列 `diff = 0`；`t_s` 严格递增（主键冲突守卫）；降采样口径与离线同（首行 = `stride·dt`） |
| T113 | **多日仿真**：时刻戳带天号（`t_s` 可越过 86400）、时长参数真实生效（`stopped_by_wall_limit` 必须为假） |
| T114 | **异常工况日（`--stress`）与告警去抖**：压力日硬不变量全 0；SOC / TEMP / TRANSFORMER 三类各 ≥1 条；TEMP ≤ 4 条（去抖守门，未去抖会是 1440）；2 个故障窗 → COMM 恰好 4 条；**默认场景的 SOC/TEMP/TRANSFORMER/COMM 恒为 0**（防压力配置泄漏） |

> T114 是 SOC / TEMP / TRANSFORMER 三类告警**唯一**的验证点 —— 默认日里它们
> 恒为 0（系统健康：关口被需量控制压在 400、变压器留 100 裕度、SOC 稳在带内），
> 没有这段断言，这三路代码会退化成「改坏了也不红」的死代码。

### 电量守恒断言（T104 的一个细节）

```
购电量 + 放电量 = 日用电量 + 充电量 − 光伏发电量 + PCS 空载损耗
```

`pcs_standby_kw = 2.0` 全天在线，24h 就是 **48 kWh** —— 不把它算进去，
守恒式会差 48 kWh（相对误差 0.8%）。断言容差因此收紧到 **1%**。

---

## 9. 编译与运行

```bat
10\scripts\build_test.bat     :: 编译 + 跑 T101~T114
10\scripts\run_demo.bat       :: 跑典型日 + 故障注入日，产物落 build\
```

或直接用演示程序：

```bat
build\sim_demo.exe                          :: 内置典型日 → build\
build\sim_demo.exe --csv data\typical_day_96.csv --out build\
build\sim_demo.exe --fault --out build\fault :: 故障注入日
build\sim_demo.exe --log-every 1             :: 单拍粒度（用于排查瞬态）
build\sim_demo.exe --fast                    :: dt=2s，仅演示
```

**实时源**（运行模式的生产口径，被 `14/` 的引擎拉起，一般不用手敲）：

```bat
build\sim_live.exe --record build\live.csv --duration-s 0 --log-every 10
::  --duration-s 0（默认）= 一直跑到被停（生产口径）
::  --duration-s N        = 跑够 N 秒收工（测试/一次性预热）
::  --no-pace             = 不按墙钟推进，尽快跑（只用于压测，不产生真实时间轴）
```

> ⚠️ **两个 `duration_s` 是两个不同字段**（`Sim24hConfig::duration_s` 是离线仿真时长、
> `SimLiveOptions::duration_s` 是实时源时长）。只设前者、漏设后者时，实时源按 0
> 处理**永不停机**，会一路往实录文件里写 —— 实测写满 **1.8 GB** 才被发现。
> 测试里务必同时设 `max_wall_s` 兜底，并断言 `!stopped_by_wall_limit`。

`--log-every 1` 是排查瞬态问题的关键手段：**10 拍粒度会把单拍尖峰完全掩盖**
（本次的倒送缺陷在 `log_every=10` 下显示为 0 次违规）。

---

## 10. 实时源与多日仿真（运行模式的底料）

`10/` 原本只产出"一天"的离线产物（`t_s ∈ [0, 86400)`）。运行模式需要一个
**按真实时间往前走、且可以一直走下去**的数据源，于是把同一套模型装进了
`sim_live.h`：

| 维度 | `sim_24h.h`（离线批量） | `sim_live.h`（实时源） |
| :--- | :--- | :--- |
| 推进方式 | 一口气跑完 N 拍 | 按**墙钟** `sleep_until` 逐拍（`pace=true`） |
| 终点 | 跑够 `duration_s` 即收工 | `duration_s=0` ⇒ **不设终点**，跑到被停 |
| 产物 | 四件套（CSV/JSON/HTML + alarms） | **只有实录 CSV**（20 列，与 `timeseries.csv` 同构） |
| 时刻口径 | `t_s` = 一天内秒（`time_base='sim'`） | `t_s` = **Unix 墙钟秒**（`time_base='wall'`） |
| 入库路径 | `14/scripts/import_sim.bat` | `14/` 引擎尾随增量入库 |
| 多日 | `--days N` 支持 | 天然连续（时刻戳带天号） |

三点必须记牢：

1. **实录 CSV 契约与 `07/` 现场进程完全一致**（同为 20 列）。接真机时把数据源换成
   `07/main_field.exe --device modbus`，`14/` 的入库与界面**一行都不用改**。
2. **主键冲突是静默的**：`(scenario_id, t_s)` + `INSERT OR REPLACE` 会吃掉撞时刻的行。
   故实时源强制 `t_s` 严格递增（撞了就 `+1e-3`）。
3. **多日仿真的诚实边界**：曲线按 96 点日曲线**回绕**（`ForecastSeries::sample` 对 t
   取模），30 天 = 同一个典型日重复 30 次；故障窗只覆盖**第 0 天**。
