# 11/ — 周期 11：系统级联调

> 依据：`工商业储能EMS调控策略设计方案.md` §7 周期 11
> 主要任务：完成 EMS、BMS、PCS、电表、光伏、变压器、负荷**全链路**联调，
> 测试通信、数据采集、控制指令、状态同步、故障触发、异常恢复、日志记录
> 全流程稳定性。
> 周期目标：**打通真实设备闭环控制链路。**

---

## 1. 这一层与前面 10 个周期的关系

前面所有模块都在**一个进程内**跑：设备是被 `PlantModel` / `MemoryDeviceIO`
代表的进程内对象，`EmsRuntime::step()` 顺序地"读 → 算 → 写 → 推进设备"。
这条链路从来没有经历过**真正的并发**和**真正的进程边界**。

周期 11 补的就是这两件事：

| | 周期 1~10 | 周期 11 |
| --- | --- | --- |
| 设备在哪 | 同一进程内的对象 | **另一个进程** |
| 数据怎么走 | 函数调用 / 直接内存 | 共享内存段（RT_DB） |
| 读写关系 | 顺序（你写我读，绝不同时） | **并发**（设备进程与 EMS 进程各跑各的节拍） |
| 时间轴 | 编译器说了算 | 两个进程各自的墙钟节拍 |
| 故障来源 | 测试代码直接 `set_pcs_fault()` | 设备进程**主动发布** `STA.PCS_FAULT=1` |
| 能量流 | 结构体字段 | MEAS/STA/CFG（设备→EMS）与 CMD（EMS→设备）点 |

三条角色边界是本模块最硬的纪律（与 07/RT_DB 接入一脉相承，联调期进一步收紧）：

- **设备侧只写 MEAS / STA / CFG，只读 CMD**
- **EMS 侧只写 CMD，只读 MEAS / STA / CFG**
- **点名只允许出现在适配器里**（`RtDbDeviceIO` / `RtDbPointWriter`），算法层看到的是结构体

> 联调的故障必须"像真的一样"从设备方向传来。`DeviceSideSim` 的故障剧本
> （`DevFaultWindow`）作用在**设备进程自己**的物理模型上，EMS 侧只能通过
> `DeviceStatus` 看到结果 —— 这与 10/ 里 `rt.plant().set_pcs_fault()` 那种
> "测试代码直接把手伸进被控对象"有本质区别。

---

## 2. 两种执行形态，同一份代码

```
11/src/integration_runner.h
  ├── DeviceSideSim      设备侧进程体（六类数据源 → 共享内存）
  ├── EmsSideApp         EMS 侧进程体（RtDbDeviceIO + EmsRuntime + P2 观察者）
  ├── Pacing             进程节拍器（模拟时间 → 墙钟时间）
  └── DevFaultWindow     故障剧本时间窗
```

**形态 1 —— 单进程自动化测试（`tests/`，T41~T49）**
两个角色共用一个共享内存段，设备推进由 `RtDbDeviceIO` 的 `device_pump`
回调驱动（与 07/T26 同机制）。可以跑到 86400 拍，秒级完成。

**形态 2 —— 真·三进程演示（`scripts/run_integration.bat`）**

| 进程 | 可执行文件 | 职责 |
| --- | --- | --- |
| 进程 0 | `rtdb_initializer.exe` | 建段 + 注册全点表（40）+ **常驻保活** |
| 进程 1 | `device_side.exe` | 六类数据源写入 MEAS/STA/CFG |
| 进程 2 | `ems_side.exe` | 全栈 EMS，写 CMD，落联调报告 |

两种形态跑的是 `DeviceSideSim::step()` / `EmsSideApp::step()` **同一份代码** ——
这是"单进程测试结论能外推到多进程部署"的根据。

### 2.1 部署顺序约束（都踩过，且都是静默失败）

1. **初始化器（`reset=true`）必须在所有连接之前。** `reset` 会把整个段
   memset（段级连接计数一起清零）。顺序错了现场表现为"连接数与真实进程数脱节"。
   T41 直接断言 `rt_db_get_connected_clients() == 0` 把这个行为钉住。
2. **初始化器不能"跑完就退"。** Windows 下段是页面文件支撑的文件映射对象，
   最后一个句柄关闭即销毁 → `--seconds N` 常驻保活。（Linux 无此约束，极易漏。）
3. **EMS 侧必须等设备侧先把 `CFG.*` 发布进段。** EMS 在 `attach_device()` 时会立刻
   经 `read_limits()` 读一次；由于 `RtDbDeviceIO::limits_are_live() == true`，之后
   **每拍**都会重新刷新（2026-09-19 之前只刷装配期那一次 —— 那等于把 BMS 动态降
   功率、禁充放位、PCS 额定全部当常量用，见 `07/docs/README.md` §8.6）。
   设备还没发布的话，EMS 读到的是**点表默认值**（变压器 250 kVA）—— 现场表现
   就是"EMS 拿错误的一次侧参数算安全边界"。
   → `EmsSideApp::wait_for_device()`：判据用 `MEAS.P_LOAD`（点表默认 0，
   设备一发布就是工况值），就绪后重新 `attach_device()` 刷新。

### 2.2 两个 worker 必须**同时活着**

早期版本的 `run_integration.bat` 让两个 worker 全速跑，结果设备进程几毫秒就
跑完 3000 拍、退出，段里的量测**冻住**了 —— EMS 侧看到的所谓"闭环"其实是
**开环**：`p_actual` 恒定不动，跟踪误差恒为 0，测试反而"更好看"。

现在两边各带 `Pacing(dt, speed)` 节拍器（默认 `--speed 4`，即 600 拍 @ 0.1 s
约 15 s 墙钟），两边必须用**同一个 speed**，否则模拟时间轴会错开。

> 这条经验值得单独记：**"闭环跑得快"不是优点。** 只要设备侧可以对指令做出
> 与时间无关的即时响应，任何"毫秒级闭环"的说法都不成立。

---

## 3. 七项任务 → 检查项映射

设计方案的七项任务逐项落到检查项，测试与演示共用同一套口径
（`IntegrationCheck` / `checks_text()`）。

| # | 设计方案原文 | 落地的检查项 | 载体 |
| --- | --- | --- | --- |
| 1 | 通信 | 初始化器语义 / 双连接 / 角色边界不越区（全表扫描） | T41 |
| 2 | 数据采集 | 20000 拍跨进程采集零 stale；六类数据源**全部在动**（防恒 0 假联调） | T42 |
| 3 | 控制指令 | CMD 三点全链路下发；设备侧观测指令 **100% 落在 EMS 自己声明的区间内** | T43 |
| 4 | 状态同步 | 状态迁移链完整、终态 NORMAL、末拍 CMD 三点与 EMS 记录逐点一致 | T43 |
| 5 | 故障触发 | 六类故障源逐个注入 → 故障位**经共享内存**传到 EMS → 触发路径正确 | T44 |
| 6 | 异常恢复 | 故障清除后停在 READY、**不自动带载**；设备侧 fail-safe 计数符合角色分工 | T44 |
| 7 | 日志记录 | SOE 事件成对（SET/CLEAR）/ 迁移链不被抑制合并 / 与 `log_every` 解耦 | T46 |
| 附 | 长稳 | 24 h = 86400 拍跨共享内存闭环：硬不变量逐拍成立、内存有界、墙钟有界 | T45 |

---

## 4. 六类故障源 × "谁该动"（联调固化下来的角色边界）

> 本节只讲 `kind 1~6`（真故障）。`kind 7/8`（BMS 禁充放）**不是故障**，
> 见 §4.1。

这张表是 T44 的核心产出。**不是所有故障都要求设备跳闸** —— 把 EMS 的职责
塞进设备，等于让设备替 EMS 做它看不见的判断。

| kind | 故障源 | 故障位 | EMS 侧动作 | 设备侧 fail-safe | 依据 |
| --- | --- | --- | --- | --- | --- |
| 1 | BMS 通信丢失 | bit0 | FAULT + 门控归零 | **否** | 断的是"BMS→EMS"链路；PCS 本身不知道，现场保护由 EMS 门控完成 |
| 2 | 电表通信丢失 | bit2 | 不进 FAULT，超阈值走 HOLD_LAST | 否 | 接口规范 §6；PCS 对关口表无感知 |
| 3 | PCS 通信丢失 | bit1 | FAULT + 门控归零 | **是** | 设备自己能判定 |
| 4 | PCS 故障 | bit3 | FAULT + 门控归零 | **是** | 设备自己能判定 |
| 5 | 设备离线 | bit5 | FAULT + 门控归零 | **是** | 设备自己能判定 |
| 6 | 数据品质位劣化 | bit4 | FAULT + 门控归零 | 否 | 值仍是值，只是不可信；设备照常执行指令 |

判据（T44）：`dev_self_protect = (kind ∈ {3,4,5})` 时断言
`failsafe_ticks > 0`，其余三类断言 `failsafe_ticks == 0`。
**正反两个方向都断言**，避免"没触发也算过"。

### 4.1 kind 7/8：BMS 禁充放**不是故障**（2026-09-19 追加）

剧本的 `kind` 扩到 7/8，但它们与前六类**性质不同**，不能混进同一张表：

| kind | 来源 | 设备侧动作 | EMS 侧动作 | 计 `comm_fault_ticks` |
| --- | --- | --- | --- | --- |
| 7 | BMS 上报禁充 | 写 `STA.BMS_CHG_FORBID = 1`（**正常上报**） | 经 `read_limits()` → S01(`kBmsForbid`, **L0 最底层**) → `05/` → `p_lower = 0` | **否** |
| 8 | BMS 上报禁放 | 写 `STA.BMS_DIS_FORBID = 1`（**正常上报**） | 同上 → `p_upper = 0` | **否** |

三点区别，每一点都对应一条断言：

1. **不是故障 → 不计 `comm_fault_ticks`**（T44 的判据是"故障拍数"，禁充放计进去
   会让 T44 的语义失真）。单独计 `bms_forbid_ticks`。
2. **不许触发 FAULT / 门控归零**。BMS 说"这半小时别充电"是**运行限值**，
   不是设备故障 —— 把 EMS 推进 FAULT 反而会让它丢掉整个控制权。
3. **必须可恢复**。剧本字段每拍**全量重放**（`set_bms_forbid(chg, dis)` 每拍都调），
   所以窗口一结束自动回到"允许"。这一点很要紧：它把"限值可动态变化、且可恢复"
   变成**被测行为**，而不是一次性开关 —— 只写不撤的测试测不出"通路断没断"。

> **为什么禁用末态验证**：置 1 只发生在窗口内。若只看末态，"通路断了"与
> "窗口过去了"**完全不可区分**。所以 T48 边跑边采：窗内 `p_upper ≤ 0` 的拍数
> vs 窗外同口径拍数做差分。详见 §8 的 T48 行与 §5.3。

---

## 5. 联调实测发现并修复的缺陷

周期 11 的价值不在于把前面 10 个周期的测试再跑一遍，而在于**只有进程边界和
并发才能暴露的那一类问题**。**联调实测**发现 4 个真实缺陷（§5.1~§5.4），
另有 1 个由**代码复核**发现、在 11/ 补了跨进程判据（§5.5）。全部已修并有回归测试。

### 5.1 权限区间从来没被发布过（07/）— 严重

`IDeviceIO::execute(p_cmd_kw, dt)` 只带一个参数，无法携带 `(p_lower, p_upper)`。
而 `EmsRuntime::step()` 只调 `execute()`，**从不调用 `write_command()`** ——
全项目只有两处测试代码调过它。后果：

- 落地适配器 `RtDbDeviceIO::execute()` 里 `has_last_cmd_` 永远是 false，
  `CMD.P_UPPER` / `CMD.P_LOWER` 从头到尾都是 0；
- 设备侧按"EMS 自己声明的区间"做交叉校核时，看到的区间是 `[0, 0]` →
  三进程演示实测 **2978/3000 拍**被判"指令越界"；
- 换句话说：**"EMS 声明了允许区间"这件事在共享内存里根本不存在**。

修法：`EmsRuntime::step()` 在 `execute()` 之前先 `io_->write_command(cmd)`，
把指令与权限区间一起发布（拓扑见 `07/docs/README.md` 的 ⑩）。
回归：T43 断言设备侧 `cmd_out_of_interval == 0`、末拍 CMD 三点与 EMS 记录
逐点一致（现在实测 0 拍越界）。

### 5.2 seqlock 碰撞被误计为采集失败（07/）— 严重

RT_DB 的 `rt_db_get_value()` 是 seqlock 读：写者先把 `sequence` 置奇、写值、
再置偶；读者若嵌在写者中间，`seq_before != seq_after` 就返回 `false`。
那是**"请重试"**，不是**"数据不可信"**。

单进程测试里设备泵跑在 `EmsRuntime::step()` 内部，读写顺序执行，永远撞不上 ——
所以这个缺陷在前 10 个周期全部测试里都不会暴露。三进程演示一跑就出来了：
**600 拍里 51 次假 stale 告警**。

修法：`refresh()` 改成有限重试（64 次 + `yield()` 让出 CPU），重试仍失败才计
stale 并保留上一次有效值（接口契约 ①）。回归：新增 **T47** —— 写线程按设备
节拍写设备侧点，读线程同时全速 `read_snapshot`，判据见 §5.2.1。

> T47 的形状很关键：它必须**真并发**才会失败。用"写一轮、读一轮"的顺序写法
> 永远写不出这个用例。

#### 5.2.1 后续修正：T47 的判据不能是"`stale == 0`"（2026-09-19）

第一版 T47 断言 `io.stale_reads() == 0`。它在**单跑**时恒过，但在**全量构建**
（本机同时编 29 个组件）时红了一次：

```
FAIL  tests\test_system_integration.cpp:616 : io.stale_reads() == 0
并发读写 1701 点 / 1068810 次 read_snapshot / stale=22
```

也就是说：**这条判据测的是"机器闲不闲"，不是"代码对不对"**。根因有两层，
第二层才是本质：

1. **重试是次数上限，不是时间上限**：`kReadRetries = 64` 配 `yield()`。没有同
   优先级的就绪线程时 `yield()` **立即返回**，64 次预算在微秒级烧完。
2. **写者可能被 OS 抢在临界区里**：临界区含 `update_timestamp()`
   （`GetSystemTimeAsFileTime`）。写者若在此刻被换出，`sequence` 会在整个时间片
   （Windows 15.6 ms）里保持奇数 —— 这期间读到该点的尝试**必然全部耗尽**。
3. **判据把"设计内降级"当成了故障**：`stale` 的语义是「保留上一次有效值 + 品质
   置不可信」，下游安全层本来就拒绝采信 `quality != GOOD` 的点。它是一条**合法
   存在的降级路径**，拿它做恒零断言本身就是判据错误。

**修法（不动重试预算 —— 调大 `kReadRetries` 只是把假红推远，问题在原地）**：

- `07/` 适配器把"碰撞"与"降级"拆成两个计数器：
  `collisions()`（首次尝试即失败 = 真撞上了）、`stale_reads()`（重试耗尽 = 降级）、
  `absorbed()`（两者之差）。恒有 `stale_reads() <= collisions()`。
- T47 判据改成四层：

  | 层 | 判据 | 作用 |
  | --- | --- | --- |
  | ① | `collisions() > 0` | **反向守卫**：真的撞上了，测试才测到了东西 |
  | ② | `stale_reads() < collisions()` | 碰撞**不是**降级（删掉重试循环 → 立刻红） |
  | ③ | `stale_reads() * 1000 < reads` | 量级守卫：降级率 < 0.1% |
  | ④ | `bad_soc == 0` | **硬判据**：半写状态一次都没漏出去 |

- 读循环改成「至少跑 1.0 s **且**必须已撞上过碰撞才收工（硬上限 3 s）」——
  否则反向守卫①自己会随负载翻脸。

**实测对照**（同一二进制）：

| 场景 | 结果 |
| --- | --- |
| 单跑 | `碰撞=90 吸收=90 降级=0` / 1087259 次读 |
| 全量构建满载（判据修正后） | `碰撞=80 吸收=80 降级=0` / 1100774 次读 |
| 全量构建满载（判据修正前，唯一一次复现） | `降级=22` / 1068810 次读 → 旧判据红 |

**不是所有 `stale == 0` 都该软化**：`07/tests/test_rtdb_device_io.cpp`（4 处）、
本文件 T41/T42/T43/T45（`device_pump` **同线程顺序**驱动）、`12/` A5-04 的
`stale == 0` 都是确定性的 0，判据成立且更强 —— **保留不动**。

### 5.3 `MemoryDeviceIO` 缺热模型（07/）— 中

`PlantModel` 有热模型（温升 ∝ 归一化功率²，散热 ∝ 温差），`MemoryDeviceIO`
没有 —— 两个"语义等价"的适配器在 `MEAS.T_C` 上不等价，联调里的温度量测是
死值（恒 25 ℃）。T42 的"六类数据源全部活着"因此不可能通过。

修法：给 `MemoryDeviceIO` 加 `set_thermal_model(ambient, heat, cool)`，
式子与 `PlantModel::update_thermal()` **逐字相同**，**默认关闭**（系数为 0）
→ 历史行为逐位不变（07/T21 的适配器等价性测试仍然成立）。
联调基准里由 `DeviceSimConfig` 打开。

### 5.4 设备限值在运行期是**冻结**的（07/）— 严重（2026-09-19）

这是写 T48（BMS 禁充放）时被断言逼出来的。第一版 T48 红：

```
FAIL tests\test_system_integration.cpp : dis_ticks >= 90   (实测 dis_ticks = 0)
```

设备侧明明已经写了 `STA.BMS_DIS_FORBID = 1`，EMS 侧 `device_limits()`
里的 `bms_dis_forbidden` 却 **200 拍全是 false**。追下去发现：

**`EmsRuntime::step()` 从不调用 `refresh_device_limits()`** —— 限值只在
`init` / `reset` / `configure_plant` / `attach_device` 里刷过，也就是
**装配期**刷一次，此后运行期**冻结**。

后果远不止禁充放 —— 凡是"设备侧会变、EMS 要跟着变"的限值全部退化成装配期常量：

| 退化字段 | 现场后果 |
| --- | --- |
| `bms_chg_forbidden` / `bms_dis_forbidden` | BMS 说"禁放"，EMS 继续放电（**安全链断**） |
| `bms_max_chg_kw` / `bms_max_dis_kw` | BMS 动态降功率（高温/低 SOC），EMS 仍按额定下发 |
| PCS 额定 / 变压器容量 / 契约需量 | 现场改参数后 EMS 不跟随，只能重启 |

而 `04/src/device_io.h` 里 `read_limits()` 的契约写的就是"**每个控制周期刷新**"。
**注释声称的行为与代码实际的行为不一致** —— 与本项目前几次的教训完全同型。

**修法（不破坏"装配层注入"这条既有路径）**：

```
dev_ 有两个写入者：
  ① IDeviceIO::read_limits()        ← 设备侧说了算
  ② rt.device_limits() = cfg.limits ← 装配层注入（09/ 10/ P1/ P2 共 8 处）

无条件每拍刷 ① → ② 被覆盖，8 处夹具全变
```

所以做成**跟随适配器能力**的一套开关：

| 件 | 内容 |
| --- | --- |
| `04/src/device_io.h` | 新增 `virtual bool limits_are_live() const { return false; }` |
| `RtDbDeviceIO` | `→ true`（设备侧进程随时可能改 `CFG.*` / `STA.BMS_*_FORBID`） |
| `SimDeviceIO` / `MemoryDeviceIO` | 保持 `false`（默认值，行为逐位不变） |
| `LoopConfig` | 新增 `bool refresh_limits_each_step = false` |
| `attach_device()` | `if (io_->limits_are_live()) cfg_.refresh_limits_each_step = true;` —— **只打开、不关闭**，调用方显式设 false 时不被悄悄改回 |
| `step()` | 新增 **⓪ 步**（在①之前）：`if (cfg_.refresh_limits_each_step) refresh_device_limits();` |

**现场装配不会忘**（能力在适配器类型上，不在调用方），**仿真行为逐位不变**
（`07/T26` 逐拍差异仍 0 拍、`07/T25` 仍全绿）。

回归：`11/T48`（§8）、`12/A5-07`（验收口径）、`07/T25` 追加 BMS 禁充放四方向。

> **教训**：这条通路**跨内存边界**，而仿真适配器的 `DeviceLimits` 是调用方
> 直接注入的 —— 和前两条一样，**三层测试全绿也照不出来**。

### 5.5 关口功率"同一路数据两个口径"（07/）— 严重（2026-09-19，缺口 A2）

> **来源不同**：前四条是**联调实测**照出来的；这一条是**代码复核**（`docs/规划/模拟器与设备接入梳理.md`
> §10 缺口清单）发现的，随后在 11/ 补了跨进程判据。放在这里是因为它同属"**进程边界/介质边界
> 才能照出来**"的那一类。

`RtDbDeviceIO::read_snapshot()`（算法路径）用 `p_load - p_pv - p_bat` **推算**关口功率，
而 `read_actuals()`（记录路径）读 `EMS_P_GRID` **电表点**。两个消费者都是安全约束：

- **S05 防逆流**：`surplus = p_grid_min - rt.p_grid_kw`
- **变压器过载**：`|p_grid| + 0.1 · p_load`

真实系统里电表是**唯一权威计量点**，另三路各有 CT/PT 精度、滤波与通信周期差异，
相减把误差**叠加**。现场表现："报表里 100 kW、防逆流却按 137 kW 动作"。

**修法**：`PlantModel::meter_p_grid()` 收敛成**唯一定义**（`sample()` 与 `p_grid_actual()`
都从它出），三个适配器的 `read_snapshot()` 统一读电表点。
并修掉一个连带问题：`MEAS.P_GRID` 原先只在 `execute()`（**拍末**）更新，
而负荷/光伏在 `set_environment()`（**拍首**）写入 → 电表读数与其它量测**不在同一时刻**；
已在 `set_environment()` 里同步刷新（"一次环境发布 = 同一时刻的一致量测集"）。

> ★★ **这一条真正的价值是"差点修了个寂寞"**：设备侧发布的 `MEAS.P_GRID` **恰好等于**
> 那个相减式，所以改成"读电表点"后**在所有既有夹具下逐位恒等** —— 编译/单测/验收全绿，
> 但**把代码退回去一条断言也不会红**。所以先加了**默认 0、可注入**的电表系统偏差
> （`meter_bias_kw`），把两条路径拉开 40 kW，契约才"有区分度"。
> **判据有效性已验证**：退回推算式 → **T49 立刻 6 条红**。

回归：`11/T49`（§8）、`07/T29`（适配器层）、`07/T25`（点表契约）、`12/A1-09`（验收口径）。

**遗留**：电表只建模为**常量系统偏差**，真机还差**一阶滞后**与**慢漂移**。

---

## 6. 联调基准工况（一次侧参数）

一次侧参数（容量/额定/变压器/需量契约/惯性/热模型）由 `DeviceSimConfig`
显式给出，**不能在 EMS 侧改** —— 真实系统里它们是设备/一次侧的属性，EMS 只能
通过 `CFG.*` 读，读不到就按点表默认值保守运行。

| 参数 | 取值 | 说明 |
| --- | --- | --- |
| 电池容量 | 1000 kWh | |
| PCS 额定 | 200 kW（充/放） | |
| BMS 限值 | 200 kW | |
| 变压器 | 1000 kVA | 负荷峰值 502 kW、并网点功率都在额定内 → 变压器过载约束不参与基准（专项在 09/S2） |
| 契约需量 | 600 kW | **高于负荷峰值** = 设计工况下需量可控 |
| PCS 惯性 τ | 0.5 s | 与 T43 的跟踪误差口径一致 |
| 变化率 | 400 kW/s | 满幅 200 kW 需 0.5 s |
| 热模型 | 25 ℃ / 0.0006 / 0.002 | 与环境 25 ℃、PCS 200 kW 同尺度（稳态约 25.3 ℃） |
| 负荷 / 光伏脚本 | 380±120 kW / 150±60 kW（300 s 窗口） | `integration_env()`，设备侧"真值"与 EMS 预报同源 |
| **关口电表系统偏差** | **0 kW**（基准） | `DeviceSimConfig::meter_bias_kw`。基准取 0 是为了与历史基线**逐位可比**；T49 单独注入 **+40 kW** 把"电表口径"与"三路相减平衡值"拉开，用于判定 `p_grid` 取的是**电表**（缺口 A2） |

**为什么需量契约必须高于负荷峰值**：d_target 落在负荷带（260~500 kW）之内时，
需量策略的"预测窗口均值"会被**本拍指令本身**推动，而
`merge_realtime_correction()` 的投入/退出判据没有滞环 → 形成 1 拍极限环。
实测对比（T43 口径，末段 200 拍）：

| 变压器 | 契约需量 | 末段平均跟踪误差 | 指令跳变(>2 kW) | 结论 |
| --- | --- | --- | --- | --- |
| 250 kVA（点表默认） | 250 kW | — | — | 变压器过载约束常驻 → NORMAL/DERATED 抖动（假故障） |
| 800 kVA | 450 kW | 40.7 kW | 163 / 200 | **L2 极限环** |
| 1200 kVA | 500 kW | 15.5 kW | 56 / 200 | 极限环（较轻） |
| 1000 kVA | 600 kW | ≈ 0 kW | 0 / 200 | ✔ 基准工况 |

---

## 7. 遗留问题（**未修，明确记录**）

### 7.1 L2 需量纠偏的 1 拍极限环

- **现象**：契约需量落在负荷带内时，`p_cmd` 在相邻两拍之间来回跳
  （实测 200 拍里 163 次跳变），PCS 一阶惯性跟不上 → 末段平均跟踪误差 40.7 kW。
- **机理**：`DemandMgmtStrategy` 的 `p_pred_avg` 里含"假设剩余时间维持当前关口
  功率"这一项，而当前关口功率取决于**本拍刚下发的指令** → 纠偏量成为自身输入的
  函数（正反馈 + 1 拍延迟）。`merge_realtime_correction()` 的判据
  （`p_dem > 10 kW`）没有滞环，误差穿过阈值就投入/退出。
- **影响面**：周期 7 的周期目标是"无延迟、无振荡"，所以这是一条**真实缺陷**，
  不只是测试问题。
- **为什么本周期不修**：修法会改到 `07/src/realtime_loop.h` 的 L2 合并逻辑，
  影响 05/08/09/P1/P2 已有的 7500+ 条断言语义。周期 11 的职责是"打通链路 +
  记录现场问题"，改控制律属于控制专题。**联调基准已避开该工况**，
  缺陷以本表 + 上面的实测数据留证。
- **建议修法**（供后续）：纠偏投入/退出加滞环（投入阈值 10 kW / 退出阈值 3 kW），
  或把 `p_pred_avg` 里的 `p_grid_now` 换成上一拍的实际关口功率（去掉自身反馈）。

### 7.2 负荷/光伏脚本是 300 s 周期工况，不是真实日曲线

`integration_env()` 是 300 s 窗口的工况脚本（负荷 380±120、光伏 5~250 s 有出力），
T42/T43 跑 2000/3000 拍、T45 跑 86400 拍时用的是同一脚本的**重复**，不是昼夜曲线。

- **为什么这样**：T42 要在 2000 拍内看到"六类数据源全部在动"（负荷变化 > 100 kW、
  光伏变化 > 50 kW），日曲线在 2000 s 内变化不足 → 断言失效。
- **代价**：T45 的"24 h 长稳"实质是"86400 拍跨共享内存闭环长稳"，验证的是硬不变量、
  内存有界与墙钟有界，**不验证昼夜经济性**（那是 10/ 的题目）。
- **建议修法**：把 `integration_env()` 换成日曲线 + 起始时间偏移（如从 10:00 开始），
  并相应放宽 T42 的"数据源在动"阈值。

---

## 8. 测试清单

| 用例 | 覆盖 | 关键断言 |
| --- | --- | --- |
| T41 | 通信建立与角色边界 | `connected_clients` 递增、`self_check()==0`、CMD 三点负值往返不变号、设备侧 3 拍不触碰 CMD 区 |
| T42 | 数据采集稳定性 | 20000 拍 `stale==0`、无故障位、六类量测（负荷/光伏/电池/关口/SOC/温度）变化量下限、日志条数 == N |
| T43 | 控制指令与状态同步 | 终态 NORMAL、迁移链 ≥ 3、峰值指令 > 50 kW、**设备侧越区间 0 拍**、末拍 CMD 三点逐点一致、末段平均跟踪误差 < 30 kW |
| T44 | 六类故障源逐个 | 故障位置位、FAULT/HOLD_LAST 路径、恢复停 READY 且不自动带载、**fail-safe 计数正反双向** |
| T45 | 24 h 长稳 soak | 指令逃逸 0、门控不变量 0 违例、`stale==0`、SOC ∈ [0,1]、日志 == N/10、SOE < 200 且零丢失、墙钟 < 300 s |
| T46 | 日志记录全流程 | `SoeCode::kPcsFaultSet/Clear` 成对且有序、迁移链 ≥ 3、`kObserverStart==1`、`log_every` 1 vs 10 观察者步数一致 |
| T47 | 并发采集抗碰撞 | 真读写并发：`碰撞>0`（反向守卫）、`降级<碰撞`（碰撞被重试吸收）、降级率 < 0.1%、半写状态 0（硬判据）。**不做 `stale==0` 断言**，理由见 §5.2.1 |
| T48 | BMS 禁充放位（安全输入通路） | 设备侧写 `STA.BMS_DIS_FORBID`（窗 t∈[10,20) s）→ EMS `device_limits()` 可见 → `p_upper ≤ 0` → 窗内**0 拍放电**。7 层判据：`dis_ticks ≥ 90`、`chg_ticks == 0`（不串扰）、`dis_outside_ticks ≤ 2`（差分守卫）、`upper_dead_in ≥ in_ticks-3`、`upper_dead_out ≤ 2`、`max_cmd_in ≤ 0`、`min_lower_in < 0`（禁放只封上界，下界仍开）。详见 §5.4 / §4.1 |
| T49 | 关口功率**单一数据源**（缺口 A2，2026-09-19 补） | 设备侧注入 `meter_bias_kw = +40 kW`，200 拍：`\|p_grid - (三路相减平衡值 + 40)\| < 1e-6` **全中**（`ok_meter == N`）、`read_actuals().p_grid` 与快照**逐拍一致**（`ok_algo == N`）、gap 的 min/max 都 == 40（`ok_gap == N`）、两路径最大差 `< 1e-9`。**反向守卫**：把 `read_snapshot()` 退回推算式 → 6 条判据全红 |

判据分两层，不要混：**T42/T43/T45 的 `stale==0` 是确定性的**（`device_pump` 同线程
顺序驱动，撞不上），属于硬判据；**T47 的 `stale` 是统计性的**（真并发，写者可能被
OS 抢在临界区里），所以只能断言"罕见 + 被吸收"。合计 **PASS=151 FAIL=0**。

> **T48 的两处判据修正**（都是"判据错"而不是"代码错"，记下来备查）：
> ① 窗内第 1 拍必然读到**上一拍**的限值（设备侧 `t=9.9` 写 1，EMS `t=10.0` 才读到）
> → 用 `max_upper_in ≤ 0` 这种**极值**判据会红，改用计数式并留 3 拍容差。
> ② 窗外有 11 拍 `p_upper == 0`，其中 **10 拍是启动期 `state_gated`**（非运行态
> 区间收 0）、1 拍是禁放边界延迟 —— 两条都是**设计内路径**，差分判据必须显式
> **排除** `state_gated` / `hold_last`，否则没有区分度。实测修正后：
> `禁放拍数=99（窗内 100 拍）/ 窗外残留=1 / 窗内 p_upper≤0 拍数=98 vs 窗外常规拍 1`。

运行方式：

```bat
11\scripts\build_test.bat       :: 单进程自动化：T41~T49
11\scripts\build.bat            :: 编译三个进程可执行文件
11\scripts\run_integration.bat  :: 真·三进程联调演示（约 15 s 墙钟）
```

产物：`11/build/integration_ems_report.txt`（EMS 侧：闭环指标 + 迁移链 + SOE
明细 + 检查单）、`11/build/integration_device_report.txt`（设备侧：六类数据源
统计 + 剧本窗）。

---

## 9. 目录结构

```
11/
├── src/
│   ├── integration_runner.h   联调两个角色 + 故障剧本 + 节拍器（全部 inline）
│   ├── main_initializer.cpp   进程 0：建段 + 注册全点表（40）+ 常驻保活
│   ├── main_device.cpp        进程 1：设备侧（六类数据源）
│   └── main_ems.cpp           进程 2：EMS 侧（全栈 + P2 观察者）
├── tests/
│   └── test_system_integration.cpp   T41~T49
├── scripts/
│   ├── build.bat              编译三个进程
│   ├── build_test.bat         编译并运行 T41~T49
│   └── run_integration.bat    三进程联调演示
├── docs/
│   └── README.md              本文件（联调报告）
└── build/                     产物（.exe / .o / 两份联调报告）
```

依赖方向：`11/ → 07/ (RtDbDeviceIO / RtDbPointWriter / 点表 / RT_DB) → 04~06 (算法栈) → P2 (可观测性)`。
头文件搜索路径见 `scripts/build_test.bat`。
