# 17/ — 设备全点表与高保真模拟器

> 补掉 `docs/规划/模拟器与设备接入梳理.md` §10 里的 **B 类（通路缺失）** 与
> **C 类（规模问题）**：B2 / B3 / B4 / B5 / C1 / C2 / C3 / C4 / C5。
>
> **本模块零第三方依赖**（约定 §1），全部 header-only，`-std=c++17 -Wall -O2` 可编。
> 不需要 Python / pymodbus / Node / lib60870。

**当前状态（阶段成果）**：7 个测试可执行文件 + `dev_points.exe`，
**PASS=819 FAIL=0 SKIPPED=0**，`scripts/build_test.bat` 退出码 0。
断言分布：`test_point_table` 110 · `test_point_config` 202 · `test_sim_meter` 63 ·
`test_sim_bms` 113 · `test_sim_pcs` 73 · `test_sim_aux` 56 · `test_scale_rtdb` 202。

> 点表规模：**内置 107 点**（BMS 38 + 电表 35 + PCS 34）；另有
> **站点追加 4 点**（`data/append_points.json`）与**选配模块 17 点**（`data/mod_*.json`）
> 两份运行期配置，全加载共 **128 点**。选配模块含 4 个新增设备类
> `DK_FIRE / DK_HVAC / DK_SEC / DK_SWITCH`（装配与否取决于柜型）。

---

## 1. 它在整个工程里的位置

```
                     ┌──────────────────────────────────────────┐
                     │ 第 1 层  设备全点表 《17/》  107 点        │
                     │  src/device_point_table.h                │
                     │  BMS 38 + 电表 35 + PCS 34                │
                     │  MEAS 63 / STA 22 / CFG 13 / ALM 4 / CMD 5│
                     └────────────────┬─────────────────────────┘
                                      │  src/point_mapping.h
                                      │  **代码定义**的 40 条映射
                                      │  DIRECT 27 · COMPOSED 2 ·
                                      │  SINK 3 · EXTERNAL 8
                     ┌────────────────▼─────────────────────────┐
                     │ 第 2 层  EMS 抽象视图 《07/》  40 点       │
                     │  07/src/rtdb/ems_point_table.h（只读引用） │
                     └────────────────┬─────────────────────────┘
                                      │  05 / 06 / 08 / 09 / P1 / P2 / P3
                               算法只认这一层（P0 纪律：点名不许出现在算法里）
```

模拟器一侧（B3/B4/B5）与发布一侧（C1/C2/C3）：

```
  17/src/meter_sim.h ┐
  17/src/bms_sim.h   ├─► PointSink ─┬─► TraceSink        自证"六类数据源全部在动"
  17/src/pcs_sim.h   ┘              ├─► DeadbandPublisher   C2 变化上传（死区）
                                    └─► PublishPipeline     C3 分级节拍 + C1 批量写
                                              │
                                              └─► RtDbBatchWriter
                                                       │
                                    07/vendor/rt_db  rt_db_set_multiple_values()
```

### 与相邻模块的边界

| 模块 | 关系 |
| --- | --- |
| `07/` | **只读引用** 40 点表与 RT_DB。本模块**不改 07/ 的任何文件**（`ems_point_table.h` 仍是唯一真相源） |
| `11/` | PCS 的"一阶惯性 τ"口径**逐字沿用** `11/` 的写法，避免两处模拟器给出不同跟踪曲线 |
| `13/` | `13/` 是"接真机"的路（Modbus TCP），**17/ 不依赖 13/**。全点表落点是 RT_DB，不直接产生 Modbus 报文（见 §6 已知边界） |
| `P1/` | 自带 `src/json_min.h`，**不 include** P1 的 `json_lite.h` —— 让 17/ 能单独编、单独验 |

---

## 2. 设计决策与"为什么"

### 2.1 为什么做两层点表，而不是把 40 点表"扩点"

1. **40 点表是算法契约**。它的点数是 `05/06/08/09/P1/P2/P3` 共同依赖的常量。
   往里塞簇电压、三相电流，等于让算法层直接看见厂家点表 —— 换一个 BMS 厂家就要动算法。
2. **现场点表是最容易变的那一样**（C5 原话）。它必须能配置化加载，而算法契约不能跟着站变。
3. **40 点表有硬约束**：`07/` 的索引是**运行时坐标**（追加只能在末尾）。
   第 1 层没这个包袱 —— 它由加载器在运行期构建。

### 2.2 为什么映射表必须是**代码**，不能是文档里的一张表

文档不会在"有人改了 40 点表的枚举顺序"时变红。映射表是代码，
`self_check()` 就能把"抽象表第 i 个点在设备侧找不到来源"变成一条**会红的断言**。

本项目已经吃过三次"写了、但某条路径上不生效"的亏（§10.4 D4），
而"映射表只存在于文档里"正是这一类缺口的温床。

### 2.3 为什么是四种映射关系，而不是"一对一"就够

| kind | 条数 | 语义 | 不单列会怎样 |
| --- | --- | --- | --- |
| `DIRECT` | 27 | 抽象点 = 某个设备点的原值 | — |
| `COMPOSED` | 2 | 抽象点由多个设备点**合成** | "某个单体过温"永远进不到 EMS（§5.3 的原话） |
| `SINK` | 3 | 抽象点是 **EMS → 设备** 的**下行落点** | 方向相反，会被 `self_check` 误判成"找不到来源" |
| `EXTERNAL` | 8 | 来自调度（IEC104），**不在设备侧任何点表里** | 藏进 `DIRECT` 或不登记，"抽象表 40 点是否都有交代"这条判据就失去意义 |

两条 `COMPOSED` 的实际口径：

- `EMS_T_C = mean(MEAS.BMS.T_MAX, MEAS.BMS.T_MIN)` —— 抽象侧只要一个温度，
  设备侧的权威量是最高/最低温度对。
- `EMS_STA_OFFLINE = any(comm_ok == 0)` —— 抽象侧是"三路通信位"的逻辑或非。

### 2.4 为什么新增点**只能追加在末尾**

索引是**运行时坐标**，段里的下标由登记顺序决定。中间插入一个点，
其后所有点的索引整体偏移 1 —— 编译期不报错，运行期按索引取到隔壁点。
所以 `DP_APPEND_BEGIN` 之后才是可追加区，**既有枚举一个都不能动**。
加载器的追加点用例（`test_point_config` T11）就是钉这条的。

### 2.5 为什么选 JSON 而不是 CSV / INI

| 理由 | 说明 |
| --- | --- |
| **有嵌套** | 一个点是八元组，而"量程"本身是一对 `(min,max)`。CSV 在 `MEAS.BMS.CELL_V_MAX` 这种含点的名字上，分隔符选什么都别扭 |
| **类型可信** | JSON 里 `"default": 0` 与 `"default": "0"` 是两种东西，能把"字段类型写错"与"字段缺失"**分开报错**；INI 里全是字符串 |
| **已有先例** | `P1/src/json_lite.h` 已建立团队对 JSON 配置的心智模型，不再引第二种格式 |

代价：JSON 比 CSV 啰嗦（107 点 ≈ 1200 行），手写容易漏逗号。
补偿：`json_min.h` 有意放宽 **注释 + 尾逗号 + 裸键** —— 现场想临时注释掉一行点位定义，
不该导致整张点表加载失败。

数字输出用"最短可往返"策略（15/16/17 位有效数字逐级回退），
使 `dump → parse` 的**双精度逐位相等**成立 —— C5 的往返幂等判据靠它。

### 2.6 为什么"禁充放位"必须与"允许充放功率"**同源**

A1 的教训是这两个位是 L0 最底层那道锁（`05/` 折进 `p_lower/p_upper`）。

如果模拟器把它们做成两个独立布尔开关，那么"T=50 °C 时功率限值掉到 0"
与"T=50 °C 时禁位还是 0"可以**同时成立** —— 于是 `05/` 的保护逻辑
**永远不会在温度维度上被触发**，测试全绿而现场会出事。
同源以后，"温度越限 → 限值降到 0 → 禁位置 1"是一条因果链，可以被单条断言钉住
（`test_sim_bms` T05）。

### 2.7 为什么死区必须给安全点开例外（死区 0 = 永远发布）

禁充放 / 故障 / 通信 / 数据有效性位被死区抑制，**不是"少发了一帧"，是安全链断了**。
这些点必须"永远发布"。

在动态工况下这条要求代价很实在：`test_scale_rtdb` 里 17 个安全点全部落在快档，
`17 × 600 = 10200` 次写入**无法压缩** —— 它是点值写入次数的**地板**，
见 §4 的量化对比。

### 2.8 为什么冷启动必须**全部档都先跑一次**

慢档点（单体电压）若"等到第一个周期才发"，那么从上电到第一个慢档周期之间，
EMS 看到的这些点是**从未收到过**（值 = RT_DB 默认值）。
而点表语义里"没被写过"与"写过 0"**不可区分** ——
于是上电头几秒所有单体电压都是 0 V，越限判据会集体误报。

### 2.9 为什么批量写要"整批成功或整批拒绝"

半批写入会让"这一拍的点集"处于一个**既不是旧值也不是新值**的中间态，
而下游无法察觉。所以先把所有点名解析成索引、再发一次调用；解析到一半失败就**一个都不写**。
`test_scale_rtdb` T08（`CountingWriter`）与 T10 ④（真 RT_DB）各钉了一遍。

### 2.10 为什么 PCS 的一阶惯性 τ 要跟 `11/` 同口径

两处模拟器若各写一式，跟踪曲线形状不同，"哪一条才是被测系统的真实行为"就说不清了。
这里用与 `MemoryDeviceIO::execute()` 同一式：`p ← p + (ref − p)·min(1, dt/τ)`，
再串 `ramp_kw_per_s` 变化率限幅（先惯性后限幅）。

### 2.11 为什么单位要区分 `"-"`（比例）与 `"%"`（百分数）

`CFG.BMS.SOC_MIN/MAX` 用**比例**（单位 `"-"`，量程 `[0,1]`），
`MEAS.BMS.SOC/SOH` 用**百分数**（单位 `"%"`）。这是刻意的 ——
它与 40 点表抽象契约逐字对齐（`CFG.SOC_PHYS_MIN` 单位是 `"-"`），
`self_check` 的"单位一致"判据正是靠这条抓"比例 / 百分数混填"。

---

## 3. 踩坑记录

> 本项目最看重的一节。每条写清：**现象 / 根因 / 修法 / 判据有效性**。

### 坑 1 — 分相有功之和 ≠ 总有功（浮点归一化）

- **现象**：`test_sim_meter` 里 `P_A + P_B + P_C` 与 `P_TOTAL` 差 1e-13 量级，
  `EXPECT_NEAR` 收紧到 1e-9 时红。
- **根因**：分相出力是 `p_total / 3 × 调制系数`，浮点除法引入的
  余项在三相里不闭合。
- **修法**：先按不平衡度**归一化**三相调制（让系数之和恰好等于 3），
  再让**末相取补** `p_C = p_total − p_A − p_B`（`src/meter_sim.h:143-153`）。
- **判据有效性**：把"末相取补"去掉，这条断言立刻红 —— 它不是恒真的。
  电流侧同理。

### 坑 2 — BMS 构造时限值为 0 ⇒ 冷启动锁死（**就是 A1 那个坑的翻版**）

- **现象**：`test_sim_bms` 一个用例里 `bh.soc() > 0.94` 始终不成立，SOC 纹丝不动。
- **根因**：`chg_limit_` / `dis_limit_` 成员默认初始化成 `0.0`，而推进循环的
  条件是 `while (chg_limit_kw() > 1e-9)` —— **一次都不进**。
  限值 0 在语义上等于"禁充禁放"，于是 A1 的锁在模拟器自己的构造函数里又被扣上了一次。
- **修法**：构造函数里显式 `chg_limit_ = dis_limit_ = cfg_.p_rated_kw;`
  （`src/bms_sim.h:132-133`），并留注释点名这是 A1 同一个坑。
- **判据有效性**：修好前该用例红、修好后绿；且 `test_sim_bms` T05
  另外钉住了"限值降到 0 时禁位必须变 1"这条**反向**因果。

### 坑 3 — `EXPECT_GT0` 把 double 截成 `long long`，正确的实现被判红

- **现象**：`EXPECT_GT0(lost - gained)` 报 `0`，而打印出来实际差值是 `0.00136`。
- **根因**：宏体写成 `(long long)(v) > 0` 之类，`0.00136` 被截断成 `0`。
  **这是测试框架自己的 bug，却表现为"被测实现不对"**。
- **修法**：`EXPECT_GT0` 改为 double 直接比较（`tests/expect.h:83`）。
- **判据有效性**：这类"框架把对的判成错的"最危险 —— 它会诱导人**去改正确的实现**。
  教训：断言红了先确认**断言本身**的语义。

### 坑 4 — PCS 待机态仍然跟踪指令

- **现象**：`test_sim_pcs` 里待机态 `fabs(p_actual()) < 1e-6` 失败。
- **根因**：状态机分支只处理了"运行时怎么跟指令"，
  `kStandby` / `kOffGrid` 沿用了上一拍的 `ref_p/ref_q`，于是一阶惯性继续往指令爬。
- **修法**：`kStandby` / `kOffGrid` 分支显式 `ref_p = ref_q = 0.0`（`src/pcs_sim.h:111`）。
- **判据有效性**：待机断言与"并网态必须跟上指令"的断言同时存在 ——
  只留后者的话，一个"永远待机、永远输出 0"的实现会全绿。

### 坑 5 — 分级节拍的"触发次数比"**不是**固定的 1/10

- **现象**：`test_scale_rtdb` T09 里断言 `fires[中]/fires[快] == 0.1`，
  实得 `0.5`。
- **根因**：比值 = `dt / 中档周期`。T04 里 `dt=0.1` 且快档周期也是 `0.1`，
  于是比值恰好是 `0.1`；到 T09 里 `dt` 变成 `0.5`，快档仍是"每拍到"，
  中档（1 s）变成"每 2 拍到"，比值就成了 `0.5`。
  **把 T04 的数字抄到 T09，是两个不同 `dt` 下的错误类比。**
- **修法**：改为按**周期**算绝对值
  （`EXPECT_EQ(fires[快], ticks)` + `EXPECT_NEAR(fires[中], ticks·dt/中档周期, 1)`），
  并加一条反向守卫：把中档周期拉到比慢档还长，触发次数必须跟着倒过来。
- **判据有效性**：反向守卫把"实现固定按 0.1 输出"也能通过的可能性排掉了。

### 坑 6 — "点值写入降 5 倍"这个判据本身就立不住

- **现象**：T09 断言 `point_writes < base/5`，实得 `13184` vs 门槛 `12240`，红。
- **根因**（**这条最重要的不是修法，是认知**）：17 个安全点必须"永远发布"，
  且它们全在快档 —— `17 × 600 = 10200` 次写入是**不可压缩的地板**。
  全量重发 61200 次 ÷ 10200 ≈ **6.0×** 才是点值写入降低倍数的**理论上界**。
  原来那个"5 倍"既接近上界又没把这层结构说出来。
- **修法**：把量化结论**拆成两段**报告，而不是一个笼统的倍数：
  - 总写入 61200 → 13184（4.6×，地板 10200 已含在内）
  - **扣除地板后**：数据点 51000 → 2984（**17.1×**）
  断言相应地改为 `point_writes × 4 < base` + `data_writes × 10 < data_baseline`。
- **判据有效性**：如果只留一个"4 倍"，那就成了"凑一个能过的数"。
  拆开之后，"地板"和"真实压缩力度"**分别**有断言，
  而且地板那条是**算出来的**（求和安全点各自档位的触发次数），不是写死的常量。

### 坑 7 — 两层点表**故意**同名不同写法

- **现象**：`test_point_table` 断言
  `EMS_POINT_NAMES[EMS_STA_BMS_DIS_FORBID] == "STA.BMS_DIS_FORBID"` 失败，
  实得 `"STA.BMS.DIS_FORBID"`。
- **根因**：抽象表用 `STA.BMS_DIS_FORBID`（下划线），
  全点表用 `STA.BMS.DIS_FORBID`（点分隔）—— 这是**有意**的：
  两层命名体系不同，映射表的两端各写各的，恰恰证明映射表在起作用。
- **修法**：改断言为"**两层写法不同**且都非空"，并加注释说明这不是笔误。
- **判据有效性**：如果两层名字逐字相同，映射表就成了"复制粘贴"，
  它是否真的在转译就测不出来。

### 坑 8 — 只调 `publish_static()` 不调 `step()` ⇒ 动态点一个没发

- **现象**：`test_sim_pcs` 断言"本拍发布了 39 点"，实得 6。
- **根因**：`publish_static()` 只写配置点（PCS 6 个），
  动态量在 `step()` 里才发。断言写在了 `step()` 之前。
- **修法**：断言挪到循环之后，改成 29（静态 6 + 动态 23；CMD 区 5 点是 EMS 下行，不由设备侧发布）。
- **判据有效性**：这条本身也是"点计数 vs 点表总点数"的对账 ——
  `34 = 6 静态 + 23 动态 + 5 指令`，三个数必须配平。

### 坑 9 — 中文 `.bat` 在 CP936 控制台显示为乱码；`echo` 行还会**吞掉后面的 ASCII 字符**

- **现象**：`17/scripts/build_test.bat` 的中文在 `chcp 936` 的 cmd 里显示成
  `璁惧叏鐐硅〃` 之类的乱码；更要紧的是
  `echo [OK] 17\ 设备全点表与高保真模拟器：6 个测试全部通过`
  显示成 `…模拟器[?] 个测试全部通过` —— **数字 6 消失了**。
- **根因**：本仓库的 `.bat` 统一是 UTF-8（`13/` 同样是），
  而 cmd 读 `.bat` 时按**当前代码页（936）解码**、回显时再按 936 编码。
  `：` 的 UTF-8 是 `EF BC 9A`，被 936 解码时 `EF BC` 合成一个字，
  剩下的 `9A` 是**前导字节**，会与后面的 `6`（0x36）配成一个 GBK 字 ——
  于是 `：6` 两个字符变成**一个**乱码字，`6` 被吃掉。
  `）`（`EF BC 89`）后跟空格同理。
- **修法**：
  - **`echo` 行一律改成纯 ASCII**（本模块 18 条 echo 全改），
    这样与控制台代码页、终端编码都无关，输出**逐字节稳定**；
  - `REM` 行保留中文 —— `@echo off` 下 REM 从不回显，乱码不可见，
    而中文注释的说明价值远大于"整份文件 ASCII 化"。
- **★ 真正致命的是"吞 CR"**（不是乱码）：某行末尾落在双字节字符的前导字节
  （0x81–0xFE）上时，该字节与行尾 `\r` 配成一对被吃掉 → 下一行的 `REM` 前缀被吞 →
  整行中文被当命令执行，而**退出码仍是 0**。
- **判据有效性**：新写的两个 `.bat` 都过了
  `python scripts/fix_bat_encoding.py --check`（输出"全部合规"，退出码 0）；
  并在批量替换脚本末尾断言"所有 echo 行均为纯 ASCII、旧串剩余数为 0"。
  `13/` 的 echo 行尚未这样做（**不在本模块权限内**），故 `13/` 的输出仍有同类乱码。

#### 坑 9 补记（2026-10-08）：**REM 行同样会中招**，不只是 `echo`

- **实测现象**：给 `build.bat` 加了中文 REM 注释块后，构建输出多出两行
  `'xxx' 不是内部或外部命令，也不是可运行的程序` —— **退出码仍是 0，
  7 个 exe 全部照常编译通过**。也就是说：它不改变构建结果，但会在日志里
  刷出"看起来像失败"的噪声，把真正的编译错误盖住。
- **定位过程**（值得记，因为结论反直觉）：
  1. 单行拿出来跑 → **干净**；两行放一起 → 报错。说明是**跨行累积**的错位；
  2. 先怀疑 `→`（U+2192）→ 换成 `->`，**照样报错**，排除；
  3. 逐字符消融 → 元凶是**行尾的全角标点**：`：`（`EF BC 9A`）与
     `，`（`EF BC 8C`）的**末字节**落在 0x81–0xFE 区间，被 cmd 当成 GBK 前导
     字节，把行尾 `\r` 吃掉 → 下一行的 `REM` 前缀被吞 → 整行中文当命令执行；
  4. 文件里的**既有** REM 行为什么没事 —— 它们行尾都带一个 **ASCII 空格**，
     最后字节是 0x20，永远不会被引擎当前导字节。这就是真正的"既成惯例"。
- **修法（与工具一致，别自己发明）**：行尾落在前导字节上时补一个 ASCII 空格。
  判据用仓库自带的
  `python scripts/fix_bat_encoding.py --check`（内部 `scans_clean()` 就是在
  模拟 CP936 双字节扫描，正是上面第 3 条那条规则）。
  改完 `17/scripts/build.bat` 与 `build_test.bat` 均不在 `[NEED FIX]` 列表里。
- **为什么不是"改成 GBK"**：实测把整份 `build.bat` 转 GBK 确实**完全干净**
  （字节级无歧义），但仓库 93 个 `.bat` 里有 92 个是 UTF-8 ——
  为了一个文件改编码等于破坏全局一致性，得不偿失；正确做法是沿用既有惯例
  （尾随空格 + 工具检查）。


### 坑 10 — 批量写降的是**API 调用次数**，不是 seqlock 往返

- **现象**：把"批量写"接上真 RT_DB 后，段内 `header.write_count` 照样 `+N`。
- **根因**：vendor 的 `rt_db_set_multiple_values()` 内部是
  `for(i) rt_db_set_value(...)`。
- **修法**：**不掩盖**。在 `test_scale_rtdb` T10 ⑥ 用公开 API
  `rt_db_get_write_count()` 的前后差值把这件事留成**正面证据**，
  并断言 `delta == N`；同时在 `src/rtdb_batch_writer.h` 文件头写明。
- **判据有效性**：没有这条，"批量写省了 2000 次内存往返"就是一句没被检验的宣传。
  要真正降往返得改 `07/vendor/`（**不在 17/ 的权限内**）。

### 坑 11 — 把"有副作用的调用"塞进断言条件 ⇒ 实现真坏掉时**整个 exe 崩掉**，看不到 FAIL

- **现象**：做失败注入（把 `EXPECT` 条件临时改成恒假）验证构建脚本的失败路径时，
  `test_scale_rtdb` **没打印 `PASS=/FAIL=` 收尾行**就退出了，
  构建脚本因此只报 5 个 exe 失败而不是 6 个。
- **根因**：`EXPECT(batch.write_batch(...))` 把**有副作用的调用**放进了断言条件。
  正常跑没问题（条件总会被求值），但一旦 `EXPECT` 改为不求值（或有人做失败注入），
  这次写入就静默不发生 → `calls == 0` → 随后的
  `single.stats().calls / batch.stats().calls` 是**整数除零**（崩溃，不是 FAIL）。
  换句话说：**一个真实的实现回归会让测试崩掉而不是报红**，而崩掉的现场没有任何 FAIL 清单。
- **修法**：调用单独一行、结果进断言；
  并在除之前加 `EXPECT_GT0(...)` + 非零保护（`test_scale_rtdb.cpp` T07）。
  其余文件里仍保留 `EXPECT(有副作用的调用(...))` 的写法（本仓库既有风格）——
  它们后面没有除法与下标，实测失败注入下 6 个 exe 都干净报红，故未强行统一。
- **判据有效性**：**这条判据本身就是判据**：做完修改后重跑失败注入，
  6 个 exe 全部干净地报 `[FAIL] ← has failing assertions`，退出码 1，
  汇总行 `assertions total: PASS=442 FAIL=279 SKIPPED=0`。
  再恢复 `expect.h`、复跑确认 721/0/0 —— **一个不会红的构建脚本等于没有构建脚本**。

---

## 4. C1 / C2 / C3 的量化结果

场景：三台模拟器 → 全点表 102 点（107 减去 5 个 CMD）→ `分级节拍 → 死区 → 批量写`。
`dt = 0.5 s`，600 拍 = 300 s；工况是正弦驱动的**动态**工况（功率/无功/负荷/光伏都在变）。

档位：快 0.1 s / 中 1.0 s / 慢 5.0 s。
档位点数：快 32 / 中 38 / 慢 32；触发次数：快 600 / 中 300 / 慢 60。

| 口径 | 全量重发（= 修复前的 `publish_all()`） | 优化后 | 降低 |
| --- | --- | --- | --- |
| **API 调用次数** | 61200 | **600** | **102.0×** |
| 点值写入次数 | 61200 | 13184 | 4.6× |
| ├ 其中：安全点永久发布（**不可压缩的地板**） | 10200 | 10200 | 1.0× |
| └ 其中：数据点（扣除 17 个安全点） | 51000 | **2984** | **17.1×** |

- 分级到期 32520 次，死区抑制 19336 次（抑制率 **0.5946**）。
- **死区抑制率的分场景口径**：`test_scale_rtdb` T01 的**静止**工况抑制率 **> 99%**；
  上面的 59.5% 是**动态**工况 —— 值本身在连续变化，死区自然压不下去。
  两个数字都真实，别互相替代着用。
- **逐点值等价**：安全点 17 个逐位核对，不一致 **0**；
  非安全点 85 个，不一致 64（死区允许的滞后，**必须有**，否则说明死区没生效）。

批量写本身（`test_scale_rtdb` T07 / T10）：

| 场景 | 单点写 | 批量写 |
| --- | --- | --- |
| N=40 点（内存 CountingWriter） | calls=40 | **calls=1** |
| 8 点（真 RT_DB 段） | calls=8 | **calls=1**（段内 write_count 仍 +8，见坑 10） |

---

## 5. 测试清单

### 5.1 `test_point_table` — 两层点表结构（C4/B2），PASS=110

| 用例 | 覆盖 | 关键断言 |
| --- | --- | --- |
| T01 | 全点表规模 / 下标 / 追加点锚点 | `DP_POINT_COUNT == 107`；每点枚举值 == 数组下标 |
| T02 | 点名唯一且非空 + 按名查索引 | 107 个名字无重复、无空；`dev_point_index_of(name)` 回得来自索引 |
| T03 | 八元组字段齐备 / 设备与点区分布 | 名字/单位/类型/量程上下限/默认值/设备/点区 全部非空且合法 |
| T04 | 两层映射：四种 kind 条数与覆盖性 | `DIRECT 27 + COMPOSED 2 + SINK 3 + EXTERNAL 8 == 40` |
| T05 | `self_check() == 0` | 五类不一致各自为 0 |
| T06 | **判据③ 单位一致**：改坏来源单位必须红 | 反向守卫：正确时 0，改坏后 `unit_mismatch > 0` |
| T07 | **判据② 来源可解析**：删掉来源点必须红 | 同上 |
| T08 | **判据⑤ 索引与下标一致**：对调两条必须红 | 同上 |
| T09 | **判据①④ 点名重复 / 量程矛盾必须红** | 同上 |
| T11 | 抽象表口径：40 点 / EXT 起点 32 | 与 `07/` 的枚举逐条对齐 |
| T12 | BMS 安全链点齐备 | 27 个"必须有"的点名逐条查在不在；禁充放位必须是 `digital` 且**默认 0**（默认 1 会让"设备侧尚未上线"直接锁死 `[0,0]`，同 A1 纪律） |

> `self_check()` 返回**不一致项数**（0 = 通过），五类：
> ① 点名唯一非空 ② 抽象点都有来源 ③ 单位一致 ④ 量程合理 ⑤ 索引与数组下标一致。
>
> 编号没有 T10：**T10（反向守卫）已并入 T06~T09** ——
> 每个判据用例都是"先确认同一份数据干净、再改坏它、再看它是否红"，
> 两步在同一条用例里，不单独占一个编号（用例文件头有同样说明）。

### 5.2 `test_point_config` — 点表配置化（C5），PASS=202

| 用例 | 覆盖 | 关键断言 |
| --- | --- | --- |
| T01 | 空表加载（最小可用路径） | — |
| T02 | **往返幂等** | 107 点 × 8 字段逐点逐字段相等 |
| T03 | 往返后顺序 / 索引一致 | 顺序不得变（追加点纪律） |
| T04 | 改量程 / 单位 → 加载后生效 | 双向：改了要生效、没改的不许动 |
| T05 | 非法 JSON → 带**行:列** | 错误里必须能指到行号列号 |
| T06 | 缺字段 → **第几个点 / 哪个字段** | 报错文本含点序号与字段名 |
| T07 | 点名重复 → 指到重复的那一个 | — |
| T08 | 量程矛盾 / 默认值越量程 | 显式报错，不静默钳位 |
| T09 | 枚举字段值非法 → 点 + 字段 | 如 `type: "xyz"` |
| T10 | **原子性**：失败不改动原表 | 加载失败后逐字段比对原表 |
| T11 | 追加点：旧索引不动、新点在后 | 反向守卫：旧索引逐个比对 |
| T12 | JSON 宽松（注释 / 尾逗号 / 裸键） | 三种放宽都要能用 |
| T13 | 数字输出：整数不带小数点 / 小数最短可往返 | 双精度逐位相等 |
| T14 | **反向守卫**：这些判据确实能红 | 故意改坏，逐类确认报错出现 |
| T15 | **站点追加点文件** `data/append_points.json` | 4 点落在 107..110；既有 107 点索引与默认值逐点不动 |
| T16 | **`load_file` 加载入口** | 读得到 → 111；读不到 → **报错且报出路径**（`field="<file>"`）；失败不改表（仍 107） |
| T17 | **选配模块 17 点**（`mod_fire/hvac/sec/switch`） | 新设备类合法；索引落 111..127；整表 128 点且内置 107 逐点不动 |

> **T15 为什么钉"既有 107 点逐点不动"**：追加纪律的全部价值就在这一条 ——
> 一旦某次改动让旧点索引漂移，而**已发布的旧段 / 已记进日志的索引不会跟着变**，
> 现场表现就是"点名对得上、值全是隔壁点的"。

> **T16 为什么单独占一条**：`dev_points.exe` 全靠 `load_file` 起加载作用，
> 而"文件读不到时退化成没加载"是这类配置**最容易出现的失效方式** ——
> 界面上什么都看不出来，只是点表里少了几行。T16 把"读不到必须报错、报出路径、
> 且不半加载"钉成断言，而不是靠人记得去看日志。

> **T17 的背景**：消防 / 温控散热 / 门禁安防 / 配电开关这四类部件**装配与否取决于柜型**，
> 因此不进内置 107 点表，而是四份独立的选配模块 JSON（`17/data/mod_*.json`），
> 由 `dev_points.exe --mod fire --mod hvac …` 按需加载。它们**只有第 1 层**
> （不映射到 40 点抽象表）—— 抽象表是算法契约，不能因为柜型选配就跟着变。
> 这 17 个点的**数据源**是 `17/src/aux_sim.h` 的四个模拟器（见 §5.7）。

### 5.3 `test_sim_meter` — 关口电表模拟器（B4），PASS=63

覆盖：三相相/线电压、三相电流 + 零序、频率、PF、THD；
电能**按功率积分**（正/反向有功、四象限无功、日电能）；需量**滑窗分格平均** +
峰值 + **峰值发生时刻**；一阶时延 `τ`（A2 遗留）；系统偏差 + 慢漂移（A2 遗留）；
状态位 + 静态配置点；点名交叉核对；**全部在动自证（20 个点）**。

点账（配平）：`35 = 30 MEAS + 3 STA + 2 CFG`；每拍发 33 点（2 个 CFG 只写一次）。

### 5.4 `test_sim_bms` — BMS 模拟器（B5），PASS=113

覆盖：SOC 按功率积分（含充放效率）；SOH / 循环次数按**累计吞吐量**衰减；
单体电压 = `OCV(SOC) + 单体偏置 + 内阻压降 + 微纹波`，极值与**位置编号**、压差、过压注入；
热模型 `dT/dt = k_heat·I² − k_cool·(T − T_amb)`（温升 / 降温 / 离散度 / 注入）；
**允许充放功率与禁充放位同源**（T05）；绝缘电阻 / 漏电流 / 接触器 / 心跳；
告警字（level + code）；多簇（可配簇数）+ 点名交叉核对；**全部在动自证（21 个点）**。

点账：`38 = 17 MEAS + 12 STA + 7 CFG + 2 ALM`；每拍发 31 点。

### 5.5 `test_sim_pcs` — PCS 模拟器（B3 的设备侧执行体），PASS=73

覆盖：一阶惯性 τ（**与 `11/` 同口径**）；变化率限幅；四态模式状态机
（STANDBY / GRID_TIED / OFF_GRID / FAULT）；无功 / 功率因数 / 视在容量约束；
直流侧 `Udc/Idc` + 交流侧三相；日/累计发电量与运行小时（按功率积分）；
故障码**可注入、可恢复**；点名核对 + 全部在动自证（15 个点）。

点账：`34 = 16 MEAS + 7 STA + 4 CFG + 2 ALM + 5 CMD`；每拍发 29 点（6 静态 + 23 动态）。

### 5.6 `test_scale_rtdb` — 规模化流水线（C1/C2/C3），PASS=202

| 用例 | 覆盖 | 关键断言 |
| --- | --- | --- |
| T01 | 死区：**静止**工况抑制率 > 99% | 10000 拍同一值 → 只发 1 次（抑制率 0.9999）；反向守卫：死区置 0 后抑制率必须掉回 0 |
| T02 | 死区语义：小变化抑制 / 超死区必发 | 与**上次发布值**比、严格大于（Δ 恰等死区 → 抑制）；且累积漂移最终必须发出去（死区不是"永远不发"） |
| T03 | ★ **死区绝不能吃掉安全位** | 17 个安全点逐位核对不一致 == 0 |
| T04 | 分级：三档触发次数比符合周期比 | `dt=0.1` → 1000 / 100 / 20 |
| T05 | 分级：**冷启动全部先跑一次** | 第 1 拍三档齐全；反向守卫：第 2 拍只剩快档；慢档 4.9 s 内只出现冷启动那 1 次 |
| T06 | 分级：慢档不被快档 tick 影响 | 40 拍里快档 40 次、慢档仍只有冷启动那 1 次；未登记的点按快档（保守） |
| T07 | ★ 批量写：N 点 = 1 次调用，逐点值等价 | 与 N 次单点写逐点比对 |
| T08 | 批量写：参数不一致 → **整批拒绝**（不半写） | 反向后 `point_writes == 0` |
| T09 | 流水线组合 + 量化对比 | 见 §4 |
| T10 | 真 RT_DB 集成（无段时**显式 SKIP**） | ①一次调用 ②逐点读回 ③与 8 次单点写等价 ④越界整批拒绝 ⑤长度不符拒绝 ⑥诚实记录内部仍是 N 次 |
| T11 | 空句柄 → 干净拒绝 | 不崩、不半写；参数校验先于碰段 |

### 5.7 `test_sim_aux` — 选配模块模拟器（消防 / 温控 / 门禁 / 配电），PASS=56

对应 `17/src/aux_sim.h`。这四个类覆盖的是**柜型选配**部件 —— 装配与否取决于柜型，
因此点表走 `data/mod_*.json` **运行期加载**，而不是编译期内置索引。
四个类放在同一个文件里，就是为了让人一眼看出"这是一层可选的柜体配置，
不是点表的固有部分"。

| 用例 | 覆盖 | 关键断言 |
| --- | --- | --- |
| T01 | 消防正常态 | `HOST_STATE` 恒 0；压力有漂移（`spread > 0.002`，否则"压力正常"等于没断言） |
| T02 | 烟感 → 火警 → **延时 5 s** 才喷洒 | t=1 s 已进火警但未喷；t=6 s 已喷 |
| T03 | 喷洒**锁存** | 探测器复位后仍为 1；只有显式 `reset_alarm()` 才清 |
| T04 | 通信中断 = 故障，且**优先级最高** | 火警 + 断通信同时存在 → 报 2（看不见的火比误报危险） |
| T05 | 无制冷时舱温按一阶热模型上升 | 趋向平衡点 `T_out + Q/k`，且落在区间内 |
| T06 | 带回差（±0.5 K）的温控器翻转水泵 | `PUMP_ON` changes ≥ 2（反向守卫：确实翻转过） |
| T07 | 流量有建立过程（不是阶跃） | 爬升途中 < 额定；停泵后归零 |
| T08 | 水温一阶滞后 + 稳态供水低于设定值 | 头两拍单调接近但未到；稳态 ≈ `t_set − 5` |
| T09 | 门磁可翻转；水浸**锁存** | 水浸不自动恢复，需显式复位 |
| T10 | 急停 → 分闸 + 原因码；未复位时合闸**被拒** | ★ 危险语义守卫 |
| T11 | 点名交叉核对（对着**加载后的整表**） | 未知 0；设备段错配 0；共 17 点 |
| T12 | 全部在动自证 | 13 个点 `spread` 全部达标 |

★ **与既有三个模拟器的唯一关键差异 —— 点名从哪来**：
`bms/meter/pcs_sim.h` 都用 `dpp(devpt::DP_XXX)`（内置索引常量，拼错编译期就红）；
而这 17 个点没有内置索引，只能按**点名字符串**发布。
这不是降级，而是选配性的直接后果：既然"有没有这个部件"要在运行期决定，
它发出的点名当然也不可能编译期确定。代价是**拼错不再有编译期拦截**，
所以点名集中放在 `namespace auxpt` 一处，并由 T11 拿「加载后的整张表」反查 ——
拼错一行形如 `"ALM.FIRE.SMOKE"` 的名字，测试会红，而不是静默丢一个点。

★ **T12 踩坑（一条通用教训，不只适用于这里）**：
第一版工况只注入了"事件发生"（烟感动作、急停按下），结果四个点被判 frozen。
查下来**不是实现错，是工况没覆盖恢复路径**：
  · 喷洒锁存后主机恒为火警 —— 没有现场复位这一步；
  · 急停复位后断路器不会自己合上 —— 这是**正确的**安全语义，要它动就得显式发合闸命令。

只有"发生"没有"恢复"的自证，两头都不讨好：
既会把正确的锁存误判成缺陷（诱使人去"修"掉锁存），
也会让"永远回不来"的实现蒙混过关（反正测试也不看恢复）。

---

## 6. 已知边界

**诚实优先 —— 下面这些是"没有做"，不是"已完成"。**

1. **没有接 `13/` 的 Modbus。** 全点表的落点是 RT_DB，17/ **不产生 Modbus 报文**。
   `13/` 是第一个真实消费者（§10.5），但"点表 → Modbus 寄存器映射 → 真机"这条链
   本模块没有走。B3 的原始描述是"Python 模拟器不存在"，
   17/ 给的是 **C++ 侧设备物理模型**（`meter/bms/pcs_sim.h`），
   Python 侧仍是 `13/sim/modbus_slave.py`，两者没有接起来。
2. ✅ **已挂进 `scripts/build_all.bat`（第 37/41 步）** —— 这条边界已解除：
   全量构建会依次 `call 17\scripts\build_test.bat` 与 `call 17\scripts\build.bat`，
   因此 17/ 不再是"只在自己目录下跑"的孤岛。
3. **107 点是"常用全点表"，不是某个厂家的完整点表。**
   单体不做**逐点登记**：单体是 224 串的数组，只有在模拟器内部；
   点表里登记的是极值 + 编号（`CELL_V_MAX/MIN` + `_IDX`、`T_MAX` + `_IDX`）。
   真实厂家点表动辄几千点（含每个单体的电压/温度），那部分需要由厂家点表自动生成（§5.3 的"协议层生成"）。
4. **死区只做"与最后发布值比较"，没有"最长静默强制上报"。**
   一个点若长期不变就长期不发，下游无法区分"没变"与"断线"。
   现在靠安全点死区 0 + `STA.COMM_OK` / `HEARTBEAT` 兜；**没有**做"每 N 秒保底重发一次"。
   这是 C2 的已知缺口（也是 §3.4 里没被列出的第四条）。
5. **`TieredScheduler` 只给机制，档位分配由调用方给。**
   17/ 里有一个示例分配（保护/状态 → 快，功率/三相 → 中，单体/电量/需量 → 慢），
   但它**不是配置项**，也没有做成可加载的规则。
6. **点表加载器只做结构校验**（八元组齐备 / 单位非空 / 量程自洽 / 重名），
   **不校验"量程是否与现场设备匹配"** —— 那需要设备手册或实机标定，不在本模块能力内。
   也没有 schema 版本号与向后兼容处理。
7. **三个模拟器都不是电磁暂态模型。** 保真度级别是
   "表计口径完整 + 一阶惯性 + 能量积分 + 热积分"，采样步长由调用方给。
   **没有实时调度**（不起线程 / 不 sleep），时间只是仿真时间轴。
8. **`EXTERNAL` 8 点是"标注了来源类别"，不是"接上了 IEC104"。**
   `reason` 写清了来自调度，但调度那一侧的写入在本模块之外。
9. **批量写降低的是 API 调用次数，不是 seqlock 往返**（见坑 10）。
   要真正降往返必须改 `07/vendor/`，不在 17/ 的权限内。
10. **没有 Python 依赖，因此本模块的断言总数是单一口径**（819），
    不存在 `13/` 那种"有 / 无 pymodbus → 两个合法基线"的问题。
    唯一的条件是 T10 需要能建 Windows 页文件映射段；建不出来时它打印
    `SKIPPED=1` 并以 0 退出（**不是 FAIL**，但也**必须打印**）。

---

## 7. 目录结构、依赖方向与编译参数

```
17/
├── src/                              纯头文件（全部 inline），零第三方
│   ├── json_min.h                    极小 JSON 解析/生成（注释/尾逗号/裸键；行:列报错）
│   ├── device_point_table.h          第 1 层全点表 107 点（八元组 + 枚举索引 + 按名查）
│   ├── point_table_loader.h          点表加载器：JSON ⇄ 表；逐字段校验与报错定位
│   ├── point_mapping.h               第 1 层 ↔ 第 2 层 40 条映射 + self_check()
│   ├── point_sink.h                  PointSink / TraceSink / check_moving（在动自证）
│   ├── meter_sim.h                   电表高保真模拟器（B4）
│   ├── bms_sim.h                     BMS 高保真模拟器（B5）
│   ├── pcs_sim.h                     PCS 高保真模拟器（B3 设备侧）
│   ├── aux_sim.h                     ★ 选配模块模拟器：消防/温控/门禁/配电（按**点名**发布）
│   ├── publish_pipeline.h            死区(C2) + 分级节拍(C3) + 批量写(C1) 流水线
│   ├── rtdb_batch_writer.h           批量写接真 RT_DB（rt_db_set_multiple_values）
│   └── main_points.cpp               ★ dev_points.exe：站点追加点的现场加载/核对入口
├── data/                              ★ 运行期配置，都不是内置表的一部分
│   ├── append_points.json             站点追加点 4 点（索引 107..110）
│   ├── mod_fire.json                  选配·消防主机 5 点（111..115）
│   ├── mod_hvac.json                  选配·空调/液冷 CDU 7 点（116..122）
│   ├── mod_sec.json                   选配·门禁/水浸 2 点（123..124）
│   └── mod_switch.json                选配·交流侧断路器/脱扣/急停 3 点（125..127）
├── tests/
│   ├── expect.h                      EXPECT / EXPECT_EQ / EXPECT_NEAR / EXPECT_STR_EQ / TEST_BANNER / TEST_TAIL
│   ├── test_point_table.cpp          110
│   ├── test_point_config.cpp         202
│   ├── test_sim_meter.cpp             63
│   ├── test_sim_bms.cpp              113
│   ├── test_sim_pcs.cpp               73
│   ├── test_sim_aux.cpp               56
│   └── test_scale_rtdb.cpp           202
├── scripts/
│   ├── build.bat                     只编译（7 个测试 exe + dev_points.exe）
│   └── build_test.bat                编译 + 运行 + 汇总 PASS/FAIL/SKIPPED
├── docs/README.md                    本文件
└── build/                            产物（.exe / .o / .log），不入库
```

### 依赖方向

```
17/ ──只读──► 07/src/rtdb/ems_point_table.h    （40 点抽象表，唯一真相源）
17/ ──链接──► 07/vendor/rt_db/rt_db_api.c      （rt_db_set_multiple_values）
17/ ──链接──► 07/src/rtdb/ems_rt_db_setup.c    （建段/初始化）
17/ ──口径──► 11/src/integration_runner.h      （一阶惯性 τ 的写法，逐字沿用）
```

**反向依赖为零**：17/ 里没有任何文件被 `07/` 以下（或 `11/` ~ `15/`）包含。

### 编译参数

```
C（RT_DB 相关）: gcc -std=c11  -O2 -I ..\07\src\rtdb -I ..\07\vendor\rt_db
C++（全部）    : g++ -std=c++17 -Wall -O2 -I src -I tests
                              -I ..\07\src\rtdb -I ..\07\vendor\rt_db
链接           : build\ems_point_table.o (+ rt_db_api.o + ems_rt_db_setup.o，仅 test_scale_rtdb)
```

**避开 `<filesystem>` 与 `<charconv>`**（g++ 8.1 上前者要额外链 `-lstdc++fs`、
后者整型转换不完整）—— 见约定 §1。

---

## 8. 怎么跑

```bash
# 只编译（7 个测试 exe + dev_points.exe 落 build/）
python -c "import subprocess;subprocess.run(['cmd','/c','build.bat'],cwd=r'D:\wb(cn)\BMS\17\scripts')"

# 编译 + 运行 + 汇总（这是本模块的完成标准入口）
python -c "import subprocess;subprocess.run(['cmd','/c','build_test.bat'],cwd=r'D:\wb(cn)\BMS\17\scripts')"

# 单独跑某一个
17\build\test_scale_rtdb.exe
```

末行应是（`echo` 行刻意用**纯 ASCII**，理由见坑 9）：

```
[OK] 17\ device point table & hi-fi simulators: 7 test exe(s) all passed
     assertions total: PASS=819  FAIL=0  SKIPPED=0
```

### 8.1 `dev_points.exe` —— 站点追加点的现场入口

```bash
cd 17                       # 相对路径 data/append_points.json 以此为基准

build\dev_points.exe                       # 默认加载 → 111 点，打印追加区 107..110
build\dev_points.exe --no-append           # 只用内置表 → 107 点
build\dev_points.exe --append <file>       # 显式指定；★ 缺失 = 缺陷，报错退出 1
build\dev_points.exe --mod fire --mod hvac # 加载选配模块（可重复多个）→ 123 点
build\dev_points.exe --out build\all.json  # 导出整表（含追加区）
build\dev_points.exe --list switch         # 按设备过滤列点名
```

**追加顺序决定索引**，且分**两段**加载：

```
内置 107 → ① 站点追加点 `--append`（107..110）→ ② 柜型选配模块 `--mod`（111..127）
```

★ 为什么要分两段而不混在一个列表里：混在一起时索引会**跟着命令行书写顺序变**
—— `--mod fire --append a.json` 会把消防点排到站点点前面。而现场最不能发生的，
就是同一份配置换个写法索引全变。分两段后：站点点恒在前、选配模块恒在后，
命令行里谁先写都无所谓（**模块之间**仍按命令行顺序，故启动命令必须固定）。

四条退出语义（**这是这个工具存在的全部理由**）：

| 情形 | 行为 | 退出码 |
| --- | --- | --- |
| 默认追加表**存在** | 加载并打印 `→ +4 点` | 0 |
| 默认追加表**不存在** | 打印 `[SKIP]`（**不是缺陷**——不是每个站都有追加点） | 0 |
| `--append` 显式指定却**不存在** | `[FAIL]` 并**拒绝启动** | **1** |
| 校验不通过 / 两层不一致 | `[FAIL]` 并指出新增点须同时扩 `point_mapping.h` | 1 |

> **为什么"默认缺失"与"显式缺失"要分两种对待**：前者是设计内的降级
> （换站才有的点，本就没有），后者是配置错误。二者如果不分开，
> 要么"没追加点的站"起不来，要么"追加表路径写错"被静默跳过 ——
> 后者正是本项目最忌讳的失效方式：界面上什么都看不出来，只是点表里少几行。
> 而 `[SKIP]` 必须**打印**出来，否则"没加载"与"加载了但为空"在日志上不可分辨。

失败时的样子（**这条路径也实测过** —— 把 `EXPECT` 条件临时改成恒假后重跑，
6 个 exe 全部干净地报红，见坑 11）：

```
[FAIL] test_point_table has failing assertions
[FAIL] test_point_config has failing assertions
...
[FAIL] 17\ : 6 test exe(s) did not pass
       assertions total: PASS=442  FAIL=279  SKIPPED=0
```

> **★ 为什么必须用 Python 起子进程**（约定 §4.1）：本仓库路径含括号
> （`D:\wb(cn)\BMS`），MSYS/Git Bash 把命令交给 cmd 时不加引号，
> `(cn)` 会被当成命令分组 —— 只能由 Python 起子进程、命令行里只出现裸文件名。
