# 工商业储能 EMS 调控策略设计方案

## 一、项目概述

### 1.1 项目名称

工商业储能 EMS 能量管理与智能调控系统。

### 1.2 项目建设目标

建设一套面向工商业用户侧储能场景的 EMS（Energy Management System），实现对：

- 电网
- 光伏
- 工商业负荷
- 储能电池
- PCS 储能变流器
- BMS 电池管理系统
- 电能表
- 消防及温控系统

进行统一监测、状态分析、功率协调和经济优化。

系统最终实现：

1. 峰谷套利；
2. 削峰填谷；
3. 需量控制；
4. 光伏消纳；
5. 防止反向送电；
6. 电池 SOC 优化；
7. 电池寿命保护；
8. PCS 功率协调；
9. 异常状态保护；
10. 多策略自动切换；
11. 运行数据记录与分析；
12. 收益统计；
13. 远程监控；
14. 策略配置；
15. 后续接入电力市场和辅助服务。

---

# 二、总体设计思想

本系统不采用单一的“定时充放电”策略，而采用：

> **安全约束 + 状态感知 + 多目标优化 + 分层控制 + 策略仲裁**

五个核心思想。

系统的基本控制逻辑为：

```text
                  ┌──────────────────────┐
                  │       云平台/监控平台    │
                  └──────────┬───────────┘
                             │
                    运行数据/策略/指令
                             │
                  ┌──────────▼───────────┐
                  │       EMS 主站         │
                  │                      │
                  │ 状态估计              │
                  │ 策略管理              │
                  │ 功率预测              │
                  │ 优化调度              │
                  │ 安全约束              │
                  │ 策略仲裁              │
                  └───────┬───────┬──────┘
                          │       │
                  ┌───────▼───┐ ┌─▼────────┐
                  │ PCS控制接口 │ │ 电表/负荷 │
                  └───────┬───┘ └──────────┘
                          │
                     充电/放电功率
                          │
                  ┌───────▼───────┐
                  │     电池系统     │
                  │ BMS + 电池簇    │
                  └───────────────┘

       光伏 ─────────────┐
                         │
       电网 ─────────────┼─── 工商业负荷
                         │
       储能 ─────────────┘
```

EMS 不直接负责电池单体保护。

正确的职责划分应该是：

> **BMS 管电池安全，PCS 管功率变换，EMS 管能量调度。**

---

# 三、系统总体架构

## 3.1 四层架构

系统建议划分为四层。

### 第一层：设备层

包括：

- 电池簇
- BMS
- PCS
- 智能电表
- 光伏逆变器
- 温控系统
- 消防系统
- 配电设备

主要负责采集和执行。

---

### 第二层：设备控制层

主要包括：

- BMS 通信模块
- PCS 通信模块
- 电表通信模块
- Modbus TCP/RTU
- IEC 61850
- MQTT
- OPC UA
- CAN

负责完成：

```text
设备数据采集
      ↓
数据校验
      ↓
数据标准化
      ↓
EMS内部数据模型
      ↓
控制指令下发
```

---

### 第三层：EMS 核心控制层

这是整个项目的核心。

主要包括：

1. 实时数据采集模块
2. 状态估计模块
3. SOC/SOH 管理
4. 负荷预测
5. 光伏预测
6. 电价预测
7. 峰谷套利策略
8. 削峰策略
9. 需量控制
10. 光伏消纳策略
11. 防逆流策略
12. 电池寿命策略
13. 多目标优化器
14. 策略仲裁器
15. 故障处理模块
16. 功率分配模块

---

### 第四层：平台层

包括：

- EMS Web 管理平台
- 实时监控
- 历史曲线
- 告警中心
- 收益分析
- 策略配置
- 报表系统
- 设备管理
- 用户权限
- 运行日志

---

# 四、EMS 的核心控制对象

EMS 每个控制周期至少需要获取以下信息。

## 4.1 电网数据

```text
P_grid
Q_grid
U_grid
I_grid
PF
频率
功率因数
```

其中：

- P_grid > 0：从电网购电
- P_grid < 0：向电网送电

---

## 4.2 负荷数据

```text
P_load
Q_load
负荷变化率
历史负荷
预测负荷
```

---

## 4.3 光伏数据

```text
P_pv
预测光伏功率
当天累计发电量
预测剩余发电量
```

---

## 4.4 电池数据

```text
SOC
SOH
电池电压
电池电流
最高单体电压
最低单体电压
最高温度
最低温度
充放电功率
允许最大充电功率
允许最大放电功率
```

---

## 4.5 PCS 数据

```text
PCS运行状态
PCS有功功率
PCS无功功率
PCS最大充电功率
PCS最大放电功率
故障状态
告警状态
```

---

# 五、核心功率关系

EMS 最重要的一个功率平衡关系：

\[
P_{grid}=P_{load}-P_{pv}+P_{charge}-P_{discharge}
\]

也可以定义储能功率：

\[
P_{ess}=P_{discharge}-P_{charge}
\]

则：

\[
P_{grid}=P_{load}-P_{pv}-P_{ess}
\]

其中：

- \(P_{grid}\)：电网功率
- \(P_{load}\)：负荷功率
- \(P_{pv}\)：光伏功率
- \(P_{ess}\)：储能输出功率

因此：

### 储能放电

\[
P_{ess}>0
\]

会降低电网购电功率。

### 储能充电

\[
P_{ess}<0
\]

会增加电网购电功率。

这就是整个 EMS 功率调控的基础。

---

# 六、EMS 控制周期设计

EMS 不应该采用：

```c
while(1)
{
    control();
    sleep(1000);
}
```

作为唯一控制机制。

推荐采用：

```text
实时数据采集周期：100~500 ms

设备状态刷新：500 ms~1 s

EMS快速控制周期：1 s

经济调度周期：1~5 min

日前优化周期：15 min~1 h

报表统计周期：5 min~1 h
```

形成：

```text
              EMS
               │
      ┌────────┼─────────┐
      │        │         │
     快环      中环       慢环
      │        │         │
    100ms~1s   1~5min    15min~24h
      │        │         │
    安全控制   实时优化   计划调度
```

---

# 七、核心策略一：峰谷套利

## 7.1 基本思想

低价时充电：

\[
P_{charge}>0
\]

高价时放电：

\[
P_{discharge}>0
\]

例如：

```text
谷时
00:00 ───── 07:00
       ↓
     充电

平时
07:00 ───── 10:00
       ↓
     保持

峰时
10:00 ───── 12:00
       ↓
     放电

平时
12:00 ───── 17:00
       ↓
     保持

峰时
17:00 ───── 21:00
       ↓
     放电

谷时
21:00 ───── 24:00
       ↓
     充电
```

但是实际系统不能简单按照时间表执行。

必须同时考虑：

- 当前 SOC
- 明日峰时需求
- 当前负荷
- 光伏预测
- 电价
- 电池 SOH
- PCS 限制
- 电池温度
- 最大充放电功率

---

# 八、核心策略二：削峰填谷

峰谷套利解决的是：

> “什么时候充电、什么时候放电？”

削峰策略解决的是：

> “到底放多少？”

设定目标功率：

\[
P_{target}
\]

当：

\[
P_{grid}>P_{target}
\]

启动储能放电。

目标：

\[
P_{grid}\rightarrow P_{target}
\]

因此：

\[
P_{ess}=P_{grid}-P_{target}
\]

例如：

```text
目标需量 = 800 kW

当前负荷 = 1200 kW
光伏 = 100 kW

实际电网功率：

1200 - 100 = 1100 kW

需要储能：

1100 - 800 = 300 kW

EMS：

储能放电 300 kW
```

最终：

```text
电网 = 800 kW
```

---

# 九、核心策略三：需量控制

这是优秀工商业 EMS 和普通“峰谷套利系统”的重要区别。

系统需要实时计算：

```text
当前最大需量
预测需量
目标需量
剩余可调节时间
当前SOC
可用储能容量
```

建立：

\[
P_{demand,pred}
\]

如果预测：

\[
P_{demand,pred}>P_{demand,target}
\]

则提前放电。

例如：

```text
目标需量：1000 kW

当前：
Pgrid = 920 kW

但是预测未来10分钟：
Pgrid = 1150 kW

EMS不能等到1150 kW再处理。

应该提前：

放电 100~200 kW

使：

Pgrid ≈ 1000 kW
```

---

# 十、核心策略四：光伏消纳

当：

\[
P_{pv}>P_{load}
\]

产生多余光伏：

\[
P_{surplus}=P_{pv}-P_{load}
\]

EMS 优先：

```text
光伏
 ↓
负荷
 ↓
储能
 ↓
允许情况下上网
```

因此：

\[
P_{charge}=
\min(P_{surplus},P_{charge,max})
\]

如果储能已经充满：

```text
SOC >= SOCmax
```

则：

```text
负荷 ← 光伏

剩余光伏
    ↓
并网 / 限发
```

---

# 十一、核心策略五：防逆流

如果用户侧不允许向电网反送电：

设：

\[
P_{grid,target}\geq0
\]

当：

\[
P_{grid}<0
\]

说明发生反送电。

EMS 应立即：

### 第一优先级

增加储能充电：

\[
P_{charge}\uparrow
\]

### 第二优先级

降低光伏输出。

### 第三优先级

进入限发状态。

例如：

```text
光伏：1000 kW
负荷：500 kW
储能充电：300 kW

电网：
500 - 1000 + 300
= -200 kW
```

发生逆流。

EMS 调整：

```text
储能充电 → 500 kW
```

则：

```text
Pgrid = 0
```

---

# 十二、核心策略六：电池寿命保护

不能为了套利让电池无限制循环。

EMS 应设置：

```text
SOCmin
SOCmax
SOHmin
最大充电功率
最大放电功率
最大C倍率
温度限制
每日循环次数
累计吞吐量
```

推荐初始策略：

```text
正常SOC范围：

10% ~ 90%

经济运行SOC：

20% ~ 85%

异常状态：

限制充放电

严重异常：

禁止充放电
```

实际项目应根据电芯厂家、系统额定参数及质保条件最终确定。

---

# 十三、核心策略七：SOC 动态管理

不能简单设置：

```text
SOC < 20% → 充电
SOC > 80% → 停止
```

而应该使用动态 SOC Reserve。

例如：

### 第二天预计峰时负荷较大

提高最低 SOC：

\[
SOC_{reserve}=40\%
\]

### 第二天预计峰时负荷较小

可以降低：

\[
SOC_{reserve}=20\%
\]

### 光伏预计第二天很强

可以适当降低夜间保留 SOC。

因此：

\[
SOC_{reserve}=f(
负荷预测,
光伏预测,
电价,
天气,
设备状态
)
\]

---

# 十四、核心策略八：多目标优化

优秀 EMS 的核心不是“规则越多越好”，而是最终应该建立一个优化问题。

目标函数：

\[
J=
\alpha C_{electricity}
+\beta C_{demand}
+\gamma C_{battery}
+\delta C_{curtailment}
+\epsilon C_{risk}
\]

其中：

### 电费成本

\[
C_{electricity}
\]

### 需量成本

\[
C_{demand}
\]

### 电池寿命成本

\[
C_{battery}
\]

### 光伏弃电成本

\[
C_{curtailment}
\]

### 安全风险成本

\[
C_{risk}
\]

最终目标：

\[
\min J
\]

也就是说：

> **EMS 不是追求“电池使用最多”，而是追求“综合收益最大”。**

---

# 十五、推荐的调度算法

第一阶段：

### Rule-Based

适合快速落地。

```text
if 故障:
    停止

else if 消防异常:
    停止

else if SOC过低:
    禁止放电

else if SOC过高:
    禁止充电

else if 防逆流:
    优先充电

else if 需量超限:
    优先放电

else if 峰时:
    放电

else if 谷时:
    充电

else:
    保持
```

---

第二阶段：

### 优先级策略

建立：

```text
L0 安全保护
L1 电网约束
L2 需量控制
L3 光伏消纳
L4 峰谷套利
L5 电池寿命优化
L6 收益优化
```

优先级：

\[
L0>L1>L2>L3>L4>L5>L6
\]

---

第三阶段：

### MPC 模型预测控制

建立未来：

```text
未来24小时负荷
未来24小时光伏
未来24小时电价
未来SOC
```

预测未来：

\[
P_{load}(t)
\]

\[
P_{pv}(t)
\]

\[
Price(t)
\]

然后每5~15分钟重新优化。

形成：

```text
预测
 ↓
优化
 ↓
执行未来一小段
 ↓
重新采集数据
 ↓
再次预测
 ↓
再次优化
```

这就是 MPC 的基本思想。

---

# 十六、策略仲裁器设计

这是整个 EMS 软件最重要的模块之一。

多个策略可能同时产生冲突。

例如：

```text
峰时
      ↓
套利策略：放电500kW

但是：
SOC = 18%
      ↓
SOC策略：只能放电100kW

同时：
电网需量：超限
      ↓
需量策略：需要放电300kW

同时：
PCS最大放电：
250kW
```

最终不能简单选择某一个策略。

应该：

```text
套利策略
   ↓
需量策略
   ↓
SOC约束
   ↓
PCS约束
   ↓
安全约束
   ↓
最终指令
```

最终：

\[
P_{cmd}=
\operatorname{clip}
(P_{strategy},
P_{SOC},
P_{PCS},
P_{grid},
P_{thermal},
P_{safety})
\]

---

# 十七、EMS 主控制循环

推荐整体算法：

```text
EMS启动
  ↓
设备初始化
  ↓
读取配置
  ↓
建立设备通信
  ↓
检查设备状态
  ↓
读取实时数据
  ↓
数据质量检查
  ↓
状态估计
  ↓
安全检查
  ↓
预测
  ↓
策略计算
  ↓
策略仲裁
  ↓
功率限制
  ↓
生成PCS指令
  ↓
下发PCS
  ↓
反馈校验
  ↓
记录运行数据
  ↓
进入下一控制周期
```

伪代码：

```c
while (ems_running)
{
    acquire_data();

    if (!data_valid())
    {
        enter_safe_mode();
        continue;
    }

    update_state();

    if (safety_violation())
    {
        emergency_control();
        continue;
    }

    forecast_load();
    forecast_pv();
    update_price();

    strategy_peak_valley();
    strategy_demand_control();
    strategy_pv_consumption();
    strategy_anti_reverse_power();
    strategy_battery_protection();

    power_cmd = strategy_arbitration();

    power_cmd = apply_soc_limit(power_cmd);
    power_cmd = apply_pcs_limit(power_cmd);
    power_cmd = apply_grid_limit(power_cmd);
    power_cmd = apply_temperature_limit(power_cmd);

    send_pcs_command(power_cmd);

    verify_command();

    record_data();

    sleep_until_next_cycle();
}
```

---

# 十八、故障处理设计

EMS 必须设计状态机。

推荐：

```text
NORMAL
  │
  ├── WARNING
  │
  ├── DERATED
  │
  ├── FAULT
  │
  └── EMERGENCY
```

例如：

### NORMAL

正常运行。

### WARNING

轻微异常。

例如：

```text
温度偏高
SOC偏高
通信偶发丢包
```

### DERATED

降额运行。

例如：

```text
电池温度升高
PCS功率受限
SOC接近边界
```

### FAULT

设备故障。

```text
停止相关设备
```

### EMERGENCY

严重安全事件。

```text
立即停止充放电
切断相关设备
上报消防/保护系统
```

---

# 十九、通信架构

建议：

```text
BMS ─────┐
         │
PCS ─────┤
         │
电表 ────┤
         ├── EMS通信服务
光伏 ────┤
         │
消防 ────┤
温控 ────┘
```

通信服务与策略算法解耦。

即：

```text
Communication Layer
        ↓
Data Model
        ↓
EMS Core
        ↓
Command Layer
```

不能让算法直接操作 Modbus 寄存器。

---

# 二十、统一数据模型

例如：

```json
{
    "grid": {
        "power": 850,
        "voltage": 380,
        "current": 1250
    },

    "load": {
        "power": 1000
    },

    "pv": {
        "power": 150
    },

    "battery": {
        "soc": 65,
        "soh": 96,
        "power": -300,
        "temperature": 28
    },

    "pcs": {
        "status": "RUNNING",
        "max_charge_power": 500,
        "max_discharge_power": 500
    }
}
```

这样未来更换：

```text
BMS厂家
PCS厂家
电表厂家
```

不会影响 EMS 核心算法。

---

# 二十一、软件系统模块

推荐项目目录：

```text
ems/
│
├── communication/
│   ├── bms/
│   ├── pcs/
│   ├── meter/
│   ├── pv/
│   └── protocol/
│
├── data/
│   ├── realtime/
│   ├── history/
│   └── database/
│
├── state/
│   ├── soc/
│   ├── soh/
│   └── state_estimator/
│
├── forecast/
│   ├── load/
│   ├── pv/
│   └── price/
│
├── strategy/
│   ├── peak_valley/
│   ├── demand/
│   ├── pv/
│   ├── anti_reverse/
│   ├── battery/
│   └── optimizer/
│
├── arbitration/
│
├── safety/
│
├── control/
│
├── scheduler/
│
├── alarm/
│
├── report/
│
├── api/
│
└── main/
```

---

# 二十二、系统数据库设计

至少需要：

### device

```text
device_id
device_type
manufacturer
model
rated_power
status
```

### realtime_data

```text
timestamp
device_id
power
voltage
current
soc
temperature
status
```

### strategy_config

```text
strategy_id
strategy_type
priority
enabled
parameters
```

### control_command

```text
timestamp
device_id
target_power
actual_power
result
```

### alarm

```text
alarm_id
timestamp
level
device
alarm_type
description
status
```

### energy_statistics

```text
date
charge_energy
discharge_energy
pv_energy
load_energy
grid_energy
```

---

# 二十三、EMS 前端界面

建议首页设计为：

```text
┌──────────────────────────────────────────────┐
│                 EMS 能源管理平台              │
├──────────────────────────────────────────────┤
│                                              │
│  电网      光伏       负荷       储能          │
│ 850kW     150kW     1000kW     300kW         │
│                                              │
├──────────────────────────────────────────────┤
│                                              │
│                 能量流图                      │
│                                              │
│       光伏 ───────→ 负荷                     │
│         │              ↑                     │
│         ↓              │                     │
│        储能 ───────────┘                     │
│         │                                    │
│         ↓                                    │
│        电网                                   │
│                                              │
├──────────────────────────────────────────────┤
│ SOC 65% │ SOH 96% │ 功率 300kW │ 状态：运行    │
├──────────────────────────────────────────────┤
│ 实时功率曲线                                  │
│                                              │
├──────────────────────────────────────────────┤
│ 今日收益 │ 今日充电 │ 今日放电 │ 今日削峰       │
└──────────────────────────────────────────────┘
```

---

# 二十四、项目团队详细分工

建议一个完整团队至少分为：

## A. EMS 项目负责人 / 系统架构师

负责：

- 总体架构
- 技术路线
- 需求分析
- 模块划分
- 接口设计
- 技术评审
- 项目进度
- 最终验收

最终产出：

```text
总体架构设计
接口规范
技术方案
项目计划
验收方案
```

---

## B. EMS 算法工程师

负责：

- 峰谷套利
- 削峰填谷
- 需量控制
- 光伏消纳
- 防逆流
- SOC 管理
- 电池寿命模型
- 多目标优化
- MPC
- 策略仲裁

这是 EMS 最核心岗位。

---

## C. 电气 / 储能工程师

负责：

- 储能系统拓扑
- 电池系统
- PCS
- BMS
- 变压器
- 配电系统
- 电网接入
- 功率边界
- 电气安全

同时负责确认：

```text
EMS能不能下这个指令？
```

---

## D. 嵌入式 / 控制工程师

负责：

- PCS通信
- BMS通信
- 电表通信
- Modbus
- CAN
- IEC 61850
- 实时控制
- 控制指令执行
- 通信异常处理

---

## E. 后端工程师

负责：

- EMS服务
- 数据库
- API
- 设备管理
- 策略管理
- 告警系统
- 日志
- 报表
- 用户权限

---

## F. 前端工程师

负责：

- EMS首页
- 能量流图
- 实时监控
- 历史曲线
- 告警
- 策略配置
- 收益分析
- 报表

---

## G. AI / 预测算法工程师

如果项目规模允许，建议单独设置。

负责：

- 负荷预测
- 光伏预测
- 电价预测
- 异常检测
- 电池状态预测

可以从：

```text
传统统计模型
```

逐渐升级到：

```text
XGBoost
LSTM
Transformer
```

但第一版不要一上来就使用复杂 AI。

---

## H. 测试工程师

负责：

- 单元测试
- 接口测试
- 策略测试
- 仿真测试
- 故障测试
- 通信测试
- 长时间运行测试
- 极端工况测试
- 性能测试
- FAT/SAT

---

# 二十五、推荐项目分工矩阵

| 工作 | 架构 | 算法 | 电气 | 控制 | 后端 | 前端 | 测试 |
|---|---|---|---|---|---|---|---|
| 总体架构 | ★ | ○ | ○ | ○ | ○ | ○ | ○ |
| 功率模型 | ★ | ★ | ★ | ○ | | | ○ |
| 峰谷套利 | | ★ | ○ | ○ | | | ★ |
| 需量控制 | | ★ | ★ | ○ | | | ★ |
| 防逆流 | | ★ | ★ | ★ | | | ★ |
| SOC策略 | | ★ | ★ | ○ | | | ★ |
| PCS通信 | ○ | | ★ | ★ | ○ | | ★ |
| BMS通信 | ○ | | ★ | ★ | ○ | | ★ |
| 后端 | ○ | | | | ★ | | ○ |
| 前端 | | | | | ○ | ★ | ○ |
| 预测算法 | | ★ | ○ | | ○ | | ★ |
| 数据库 | ○ | | | | ★ | | ○ |
| 系统测试 | ○ | ○ | ○ | ○ | ○ | ○ | ★ |

说明：

```text
★ 主负责人
○ 配合
```

---

# 二十六、项目实施计划

推荐按照 16 周进行。

## 第一阶段：需求与架构

### 第1~2周

完成：

```text
需求分析
↓
储能系统拓扑
↓
设备清单
↓
通信协议
↓
功率模型
↓
EMS总体架构
↓
数据库设计
```

交付：

- 需求规格说明书
- 系统架构设计
- 通信接口文档
- 数据字典
- 项目开发规范

---

# 二十七、第二阶段：设备通信

### 第3~4周

开发：

```text
BMS通信
PCS通信
电表通信
光伏通信
消防接口
温控接口
```

完成：

```text
实时数据采集
设备状态管理
通信异常处理
```

验收标准：

```text
数据正确率 ≥ 99.9%
通信断开能够检测
断线自动恢复
异常数据能够过滤
```

---

# 二十八、第三阶段：EMS基础控制

### 第5~6周

实现：

```text
SOC管理
PCS功率控制
充放电控制
功率限制
设备状态机
安全保护
```

完成第一版 EMS。

---

# 二十九、第四阶段：核心策略

### 第7~9周

依次完成：

### Week 7

峰谷套利。

### Week 8

削峰填谷 + 需量控制。

### Week 9

光伏消纳 + 防逆流。

最终形成：

```text
多策略控制系统
```

---

# 三十、第五阶段：策略仲裁与优化

### 第10~11周

实现：

```text
策略优先级
策略冲突解决
SOC动态Reserve
电池寿命成本
综合收益优化
```

然后加入：

```text
MPC
```

形成第二代 EMS。

---

# 三十一、第六阶段：平台开发

### 第10~12周

与算法开发并行。

完成：

```text
EMS首页
设备管理
实时监控
历史曲线
策略配置
告警
收益
报表
```

---

# 三十二、第七阶段：仿真测试

### 第13~14周

建立数字仿真环境：

```text
电网模型
+
负荷模型
+
光伏模型
+
电池模型
+
PCS模型
+
EMS
```

模拟：

### 场景1

正常工作。

### 场景2

谷时充电。

### 场景3

峰时放电。

### 场景4

负荷突然增加。

### 场景5

光伏突然下降。

### 场景6

光伏过剩。

### 场景7

SOC过低。

### 场景8

SOC过高。

### 场景9

PCS通信中断。

### 场景10

BMS报警。

### 场景11

电网断电。

### 场景12

防逆流。

### 场景13

需量即将超限。

---

# 三十三、第八阶段：现场联调

### 第15周

完成：

```text
EMS
 ↓
PCS
 ↓
BMS
 ↓
电表
 ↓
光伏
 ↓
现场负荷
```

全链路测试。

---

# 三十四、第九阶段：最终验收

### 第16周

验收：

```text
功能
性能
安全
稳定性
通信
策略
收益
数据
报表
```

最终形成：

```text
EMS V1.0
```

---

# 三十五、项目总进度

```text
          1  2  3  4  5  6  7  8  9 10 11 12 13 14 15 16
需求      █████
架构      █████
通信            █████
基础控制            █████
套利策略                  █████
需量控制                     █████
光伏策略                        █████
优化策略                           █████
后端                         █████████
前端                         █████████
仿真                                  █████
现场                                      ███
验收                                         ██
```

---

# 三十六、系统验收指标

建议建立量化指标。

## 1. 控制性能

目标：

```text
EMS控制周期 ≤ 1s

策略计算时间 ≤ 500ms

控制指令成功率 ≥ 99.9%
```

---

## 2. 数据质量

```text
关键设备数据完整率 ≥ 99.9%

时间同步误差 ≤ 100ms
```

---

## 3. 功率控制

目标：

```text
功率跟踪误差 ≤ ±2%额定功率
```

具体数值应根据 PCS 和现场控制要求确定。

---

## 4. SOC控制

正常运行：

```text
SOC控制误差 ≤ ±3%
```

---

## 5. 系统可靠性

目标：

```text
7×24小时连续运行

异常自动恢复

通信断开自动重连

关键故障不误动作
```

---

# 三十七、安全策略必须最高优先级

EMS 所有算法最终必须经过：

```text
安全检查
     ↓
SOC限制
     ↓
温度限制
     ↓
BMS限制
     ↓
PCS限制
     ↓
电网限制
     ↓
最终功率
```

绝不能：

```text
优化算法
   ↓
直接控制PCS
```

必须：

```text
优化算法
   ↓
策略仲裁
   ↓
安全约束
   ↓
功率限制
   ↓
PCS
```

---

# 三十八、标准与工程规范

项目设计时应以现行标准和项目所在地电网要求为依据。

例如，GB/T 36547-2024 已替代旧版 GB/T 36547-2018，并于 2024 年 12 月 1 日实施，涉及电化学储能电站接入电网、功率控制、电能质量、保护、调度通信等要求。

此外，GB/T 34120-2023 对储能变流器技术要求进行了规定；GB/T 36558-2023 为电力系统电化学储能系统通用技术条件。

工商业储能一体化柜的工程设计还应关注 BMS、PCS、温度采集、通信和能量转换效率等要求。相关行业标准解读明确提到 GB/T 34131、GB/T 34120 等要求。

因此，本项目建议建立：

```text
国家标准
   +
行业标准
   +
地方电网要求
   +
项目业主要求
   +
设备厂家技术协议
```

五级约束体系。

---

# 三十九、推荐最终技术路线

整个项目不要一开始就做得过于复杂。

推荐采用：

## V1.0

```text
设备通信
+
实时监控
+
SOC控制
+
峰谷套利
+
削峰填谷
+
防逆流
+
需量控制
+
告警
```

---

## V2.0

增加：

```text
负荷预测
+
光伏预测
+
动态SOC Reserve
+
电池寿命模型
+
收益优化
+
MPC
```

---

## V3.0

进一步增加：

```text
AI预测
+
电力市场价格预测
+
辅助服务
+
虚拟电厂接口
+
多储能协同
+
源网荷储协同优化
```

形成：

> **智能 EMS + VPP 能源管理平台**

---

# 四十、最终推荐的 EMS 控制架构

最终系统应该形成：

```text
                    ┌───────────────┐
                    │   云平台/VPP   │
                    └───────┬───────┘
                            │
                     日前/实时计划
                            │
                  ┌─────────▼─────────┐
                  │     EMS优化层      │
                  │                   │
                  │ 负荷预测           │
                  │ 光伏预测           │
                  │ 电价分析           │
                  │ MPC优化            │
                  │ 收益优化           │
                  └─────────┬─────────┘
                            │
                  ┌─────────▼─────────┐
                  │     策略层          │
                  │                   │
                  │ 峰谷套利           │
                  │ 削峰填谷           │
                  │ 需量控制           │
                  │ 光伏消纳           │
                  │ 防逆流             │
                  └─────────┬─────────┘
                            │
                  ┌─────────▼─────────┐
                  │     仲裁层          │
                  │                   │
                  │ 优先级             │
                  │ 冲突处理           │
                  │ 功率限制           │
                  └─────────┬─────────┘
                            │
                  ┌─────────▼─────────┐
                  │     安全层          │
                  │                   │
                  │ BMS限制            │
                  │ SOC限制            │
                  │ 温度限制           │
                  │ PCS限制            │
                  │ 电网限制           │
                  └─────────┬─────────┘
                            │
                       PCS功率指令
                            │
                  ┌─────────▼─────────┐
                  │       储能系统      │
                  └───────────────────┘
```

---

# 四十一、项目最终目标

这套 EMS 最终不是一个：

> “到了晚上充电，到了白天放电”的程序。

而应该是一个：

> **能够感知现场状态、预测未来负荷和光伏、理解电价、判断电网需求、评估电池状态，并在安全约束下自动寻找最优运行方案的能源管理系统。**

最终控制目标可以概括为：

\[
\boxed{
\min
\left(
电费成本+
需量成本+
电池寿命成本+
弃光成本+
安全风险
\right)
}
\]

同时满足：

\[
SOC_{min}\le SOC(t)\le SOC_{max}
\]

\[
P_{charge}\le P_{charge,max}
\]

\[
P_{discharge}\le P_{discharge,max}
\]

\[
P_{grid}\ge P_{grid,min}
\]

\[
T_{min}\le T\le T_{max}
\]

最终实现：

> **安全第一、收益第二、寿命第三、智能优化第四。**

这也是本项目 EMS 的总体设计原则。