# 下一步工作交接说明

> **交接时点**：2026-09-14
> **给谁看**：接手本项目后续开发的工程师（假定已具备 C++ 基础，但不了解本项目）
> **一句话现状**：算法与产品化 P0–P3 的**软件主体已完成并验证**（`build_all.bat` 41 步
> 全量构建 / **16473 项断言全绿**，齐备口径；缺 pymodbus 实测 **16395** —— 见 §0.2。
> （本机实测口径即缺 pymodbus。2026-10-08 四项界面补漏：`14/` 511 → **613**、
> `15/` 205 → **289**；同回合修掉 `14/` [C] 段一条**反向安全断言**，
> 此前"实测比干净口径少 1"的那条过时断言已不存在，见 `CHANGES.md` §60.6。
> 2026-10-11 §62 又补了 [L] 段跨域守卫 +11，`14/` 现为 **624**、全量齐备 **16473**）
> 2026-10-08 `17/` 新增 T15/T16/T17 后 721 → **763**（+42）；
> 同日四个选配模块模拟器落地后再 → **819**（+56））；
> 剩下的全部是同一件事 —— **从「能跑」推到「现场能用」**，即周期 11–12 与 P4/P5/P6，
> 外加一批必须在上现场前补的工程欠项。
>
> ⚠️ **措辞约定**：本项目**尚未全部完成**，只是阶段性结果。对外与我方的所有表述
> 一律写「已完成 / 阶段成果」，**不要写「交付 / 交付物」**（工程文档内部术语除外）。

---

## 0. 接手第一小时：先把环境跑起来

### 0.1 环境

| 项 | 值 |
| --- | --- |
| 平台 | **Windows**（本机路径 `D:\wb(cn)\BMS`） |
| 编译器 | **MinGW-w64** 的 `g++` / `gcc`，标准 **C++17** |
| 代码形态 | **Header-only 为主**（`src/*.h`），少量 `.c`（RT_DB）与 `.cpp`（测试/演示） |
| 测试框架 | **不用 gtest** —— 项目自带的 `EXPECT_*` 宏（见 `04/tests/`） |
| 第三方依赖 | **零**。无 Boost / 无 lib60870 / 无 JS 图表库，全部手写 |

### 0.2 一键构建与验证基线

```bat
scripts\build_all.bat            :: 41 步全量构建 + 跑全部单元测试
```

**期望末行**：`[BUILD ALL OK] All 41 components built.`

**期望断言总数（全绿 FAIL=0）**：

> **此处不再维护一份必然过期的数字副本。** 基线数字的唯一权威来源是
> **根 `README.md` 的「四口径表」**（完整 / 缺 pymodbus / 缺 Node / 两者都缺），
> 以及 `scripts\baseline.py` 从 `build_all.log` 算出的 **23 项**明细。
> 本说明早期曾在这里手抄一份（`04=94 … P3 Modbus=622 …`），
> 结果在 P3 被重写（→ lib60870 网关）、13/ 新增、14/15/ 追加后**逐项失真**，
> 成了"看起来权威、实则过期"的陷阱。接手后要看数字，请：
>   1. 跑 `scripts\build_all.bat`（设好 `EMS_PYTHON` / `EMS_NODE`）；
>   2. `python scripts\baseline.py` 读 `build_all.log` 得到明细与合计；
>   3. 与根 `README.md` 四口径表核对（它才是被各模块文档引用的那个）。

> **这组数字是基线。** 接手后任何改动，都要求这个总数**只增不减且 FAIL=0**。
> 数字对不上说明环境或代码已被改动，先查清楚再动手。

### 0.3 ⚠️ 两个必踩的坑（先看，省几小时）

**坑一：`.bat` 不能从 Git Bash 直接跑。**
项目根路径含括号 `(cn)`，MSYS 把命令交给 cmd 时不给路径加引号 → `D:\wb(cn)\BMS\...`
里的括号被当成命令分组 → 报 `'D:\wb' 不是内部或外部命令`（退出码 1）。
`cmd //c` 与 `MSYS_NO_PATHCONV=1` 都无效。**可行做法**：用 Python 起子进程 ——

```python
subprocess.run(['cmd', '/c', 'build_all.bat'], cwd=r'D:\wb(cn)\BMS\scripts')
# 命令行里只出现裸文件名（无括号），bat 内部的 %~dp0 会自行展开为绝对路径
```

**坑二：`.bat` 必须 CRLF 行尾，且中文行要防「吞 CR」。**
两个问题都**静默失败、退出码仍是 0**：
① LF 行尾 → cmd 解析出乱码命令；
② UTF-8 被 CP936 读取时，若某行末尾落在双字节字符的前导字节（0x81–0xFE）上，
该字节会与行尾 `\r` 配成一对被吃掉 → 下一行的 `REM`/`echo` 前缀被吞，整行中文被当命令执行。
**修法**：写完转 CRLF；模拟 CP936 扫描（`i += 1 if (c<0x80 or c==0x80 or c>0xFE) else 2`），
越界（`i > n`）的行末尾补一个空格。

### 0.4 目录地图

```
01/  B 组策略服务（C）              06/  周期 6 EMS 状态机
02/  A 组设备侧安全                07/  周期 7 实时控制闭环  ← 生产入口在这
03/  三个实时控制器 + 集成          08/  周期 8 优化调度与实时协同
04/  策略管理层 + 4 层仲裁器        09/  周期 9 多策略组合（闭环时序级）
     ↑ 公共契约都在这（data_models.h / device_io.h）
                                    10/  周期 10 24h 离线仿真（含 HTML 报告生成）
05/  周期 5 统一安全约束引擎
P1/  产品化 P1 配置化                docs/  架构 / 接口规范 / 产品化 / 交接（本目录）
P2/  产品化 P2 可观测性              scripts/build_all.bat   全量构建入口
P3/  产品化 P3 通信（Modbus/IEC104/TCP）
```

### 0.5 三条不可违反的项目纪律

1. **不要打破模块编号。** `01`–`10` 与周期一一对应，`P1/P2/P3` 是产品化阶段。
   **下一个可用编号是 11**（周期 11 系统联调）。
   > 注：`04/README §9` 里那句「周期 11 在本目录的 `tick()` 之上加设备真实驱动」是写成于
   > 拆模块**之前**的旧说法，现在周期 11 应该是**新模块 `11/`**，不要在 `04/` 里加。
2. **`code/` 目录是 Python 并行实现** —— `.gitignore` 排除的，**不要碰、不要在重构里引用**。
3. **改公共契约要极其谨慎。** `RealtimeSnapshot` / `DeviceLimits` / `PowerCommand`
   是全项目公共契约，改动会波及 `05`~`10` 与 `P1/P2/P3`。需要扩展时用**只读视图**
   （见 `04/src/data_models.h` §2.5 的 `BatteryState` / `GridState`，单向映射、不产生第二份真相）。

---

## 1. 已完成什么（基线 —— 不要重做）

| 阶段 | 内容 | 断言 |
| --- | --- | --- |
| 周期 1–4 | 9 策略梳理 → 统一接口 → 策略管理器 → **4 层仲裁器 `L0–L3` 区间收敛** | 04 = 94 |
| 周期 5 | **统一安全约束引擎**：9 类约束折叠成**一个** `(p_lower, p_upper)` 区间 | 05 = 94 |
| 周期 6 | **EMS 状态机**：故障撤销运行许可，恢复后**必须人工确认才重新带载** | 06 = 34 |
| 周期 7 | **实时控制闭环** 10 Hz，11 步编排 + 量测滤波 + 死区滞环 | 07 = 6050 |
| 周期 8 | **优化调度与实时协同**：900 s 滚动重优化 + 三项有界纠偏 | 08 = 444 |
| 周期 9 | **多策略组合 7 场景**（闭环时序级）—— 抓出并修掉 4 个时序缺陷 | 09 = 77 |
| 周期 10 | **24h 离线仿真**：功率/SOC 曲线、状态、经济收益、告警日志 | 10 = 144 |
| 产品化 P0/P0.5 | **设备 I/O 抽象 `IDeviceIO`**（8 方法）+ 仿真/点表适配器 | 81 |
| RT_DB | **共享内存实时库接入**（40 点点表 + `RtDbDeviceIO`） | 554 |
| 现场入口 | **`main_field` 生产装配线**：`--device sim\|rtdb\|modbus` + `--control` + `--record` | 111 |
| 产品化 P1 | **配置化**：89 字段、`--check` / `--capture`，现场不改源码 | 171 |
| 产品化 P2 | **可观测性**：边沿检测 SOE、时间窗抑制、指标与日志解耦 | 434 |
| 产品化 P3 | **通信**：`ModbusDeviceIO`（主站，已迁 13/）+ `Iec104Server`（受控站网关，lib60870） | 408 + 121 |
| 通信加固 16/ | 重连退避 / 主备双链路 / SNTP / Modbus RTU / TLS / FTP | 3898 |
| 设备全点表 17/ | 两层点表 + 点表配置化 + 电表/BMS/PCS 高保真模拟器 | 721 |
| 性能基准 18/ | B1~B6 + 23 条 SLA 门禁 + 反向验证 | 91 |
| 现场部署 19/ | 守护器 / 配置版本回滚 / 日志轮转 / 作业指导书 | 424 |
| 告警与持久化 20/ | 告警装配 + SOE 持久化 + 配置持久化 | 397 |

> ★ 上表是**分模块贡献**，用来快速定位"哪一块有多少断言"；
> **合计以根 `README.md` 四口径表为准**（§0.2 已说明：这里不维护数字副本）。
> `13/`（729 齐备 / 651 缺 pymodbus）、`14/`（348）、`15/`（138）等见根 README 的 23 项明细。

**核心成果一句话**：现场换数据源、换介质、换配置，**算法层一行都不用改**。
这条链已经走完，每一环都有等价性证据：

```
SimDeviceIO → MemoryDeviceIO → RtDbDeviceIO → Loopback 传输 → TCP 真 socket      ← 走完了
```

---

## 2. 明确的边界：现在**还不能**做什么

这一节是交接的重点。**不要因为「测试全绿」就以为能上现场**，以下是真实缺口。

> ### ⚠️ 时点提醒（2026-09-28 补）：本节多数条目**已经落地**，别照着它判断现状
>
> 本文档写作于 **2026-09-14**，此后 11/12/13/14/15/16/17/18/19/20 与现场进程入口
> 陆续补齐。**判断"现在能不能做某事"请以下面这张状态表 + 根 `README.md` 为准**，
> 不要把 §2.1~§2.4 的旧描述当成当前缺口：
>
> | 原判断 | 现状 | 落点 |
> | --- | --- | --- |
> | §2.1 没有生产装配线 | ✅ **已闭环** | `07/src/main_field.cpp --device sim\|rtdb\|modbus` + `--control` / `--record`（#104/#106） |
> | §2.2 告警能力在「现场」缺失 | ✅ **已闭环** | `20/` 告警装配 + SOE 持久化 + 配置持久化；`alarm_demo.exe` 端到端 |
> | §2.3 没接过真硬件 | 🟡 **半闭环** | 重连退避 / 主备双链路 / SNTP / Modbus RTU / TLS / FTP 均已在 `16/`；**真 PCS/电表/调度仍未接** ← **仍是最大缺口** |
> | §2.4 无界面、无部署 | ✅ **已闭环** | `15/` 运行界面（零依赖单页）；`19/` 守护器 + 配置版本回滚 + 日志轮转 + 作业指导书 |
> | §3 周期 11/12 与 P4/P5 | ✅ **已完成** | `11/` 系统级联调、`12/` 七维度验收、`19/` 现场部署 |
>
> 仍**真正开放**的只有：**真硬件联调**（§2.3）、**真实预测接入**、**多机并联**、
> 以及多核扩展性等（完整清单见 `18/docs/README.md` §5「未覆盖的性能风险」
> 与 `docs/交接/现场上线所需材料清单.md`）。

### 2.1 ~~没有生产装配线（最关键的缺口）~~ → ✅ 已闭环（见上方状态表；`07/src/main_field.cpp`）

> 以下为 **2026-09-14** 的原始判断，保留作为"当时为什么必须先做这一步"的论证记录；
> **现状**：`main_field.cpp` 已提供 `--device sim|rtdb|modbus` 生产入口（默认 `sim`，零变更可复现），
> 并有 `--control`（闭环）/ `--record`（实录 CSV）/ 预读体检（读不到可信数据拒绝闭环）。

- `07/src/main.cpp`（243 行）**是一个演示程序**，只跑场景 C（闭环 + 抖动治理）并打印结论。
- **`07/src/main.cpp` 对 `RtDb` 是零引用**；`realtime_loop.h` 里 `RtDbDeviceIO` 只出现在
  `attach_device()` 上方的**用法注释**里。
- 结论：**至今没有任何一条生产装配线真正把 RT_DB / Modbus / IEC104 启用起来**，
  只有单元测试在驱动它们。`loop_demo.exe` 仍走默认的 `SimDeviceIO`。
- 设备侧也没有真实进程写点表，目前靠 `set_device_pump()` 模拟。

### 2.2 告警能力在「现场」是缺失的

`10/src/sim_24h.h` 的 `AlarmEntry` + `collect_alarms()` **告警组装寄生在仿真装配层**
（入参是 `Sim24hConfig`）→ **现场部署后系统没有告警能力**。
`06/state_machine.h` 的 `StateEvent` 只有状态迁移，**没有等级 / 事件码**；
`06/` 的 `history()` **只在内存中保留、未持久化**。
P2 的 `SoeLog` 是目前唯一可用的告警载体，但还没有接进生产装配线。

### 2.3 没接过真硬件

TCP 传输层验证止于 **127.0.0.1 回路 + 独立线程服务端**（T51~T57）。
**从未接过真 PCS / 真电表 / 真调度**。且：

- **断链只上报 FAULT，不自动重连**（没有重连状态机、没有主备双链路切换）；
- **无 TLS**（P3 的 §8 明确列出 `TLS / IEC 62351 认证` 未做）；
- **无冗余双网、无 SNTP 对时、无 FTP 定值下发**；
- **Modbus 只实现 TCP，没有 RTU（串口）**；
- **无性能压测**（没有吞吐/时延基准，没有硬性 SLA 断言）。

### 2.4 无界面、无部署

- **没有任何 UI 雏形**（全项目零 `httplib` / `WinMain` / `Qt` / `imgui`）。
  唯一的 HTML 先例是 `10/src/sim_report.h`（561 行，手写 HTML + 内联 SVG，单文件离线可看）。
- **没有部署产物**：没有服务化 / 守护进程 / 开机自启 / 日志轮转 / 配置落盘位置约定。

---

## 3. 接下来要做的（逐项详述）

> 建议按 §4 的顺序推进。每项都给了：目标 / 为什么必须先做 / 已有基础 /
> 具体步骤 / 涉及文件 / 验收标准 / 风险。

---

### 3.1 周期 11：系统级联调

**设计要求原文**（`工商储能EMS调控策略设计方案.md` §周期 11）：
> 完成 EMS、BMS、PCS、电表、光伏、变压器、负荷**全链路硬件联调**，
> 测试**通信、数据采集、控制指令、状态同步、故障触发、异常恢复、日志记录**
> 全流程稳定性。**周期目标：打通真实设备闭环控制链路。**

这 7 个维度就是联调的验收清单。建议拆成 4 步。

#### 11.1 补生产装配线（把 RT_DB 真正启用）★ 第一优先

**目标**：让 `EmsRuntime` 在一个真实入口里通过 `RtDbDeviceIO` 跑起来，而不是只在测试里。

**为什么必须先做**：这是 §2.1 的缺口。没有这一条，后面所有联调都无从下手 ——
你无法「联调」一个没有生产入口的系统。

**已有基础**：`RtDbDeviceIO` + 30 点点表 + 初始化器 + 519 断言已就绪（`07/src/rtdb/`），
`attach_device()` 是唯一的介质切换点。

**具体步骤**：
1. **新建 `11/` 模块**（与 `01`–`10` 同构：`src/ tests/ docs/ scripts/`），
   在其中写生产入口（不要改 `07/src/main.cpp`，那是演示程序，保持它的可复现性）。
2. 入口里按这个顺序装配：
   ```cpp
   ems_rt_db_setup();                    // ① 初始化器必须最先跑（reset 会 memset 整个段）
   rt_db_handle_t* h = rt_db_open(...);  // ② 一个进程一条连接
   RtDbDeviceIO dev(h);
   EmsRuntime rt;
   rt.attach_device(&dev);               // ③ 唯一切换点
   rt.apply_configs();                   // ④ 顺序敏感，用 P1 的 apply_config()
   while (running) rt.step(0.1);         // ⑤ 10 Hz
   ```
3. 参数从 P1 的配置文件读（`P1` 的 `apply_config()` 已把 3 处隐式顺序依赖收进一个函数，
   **不要绕过它手写装配顺序**）。

**涉及文件**：新建 `11/src/main_site.cpp`（或类似）；复用 `07/src/rtdb/*`、`P1/src/*`。

**验收标准**：同一段环境脚本下，新入口与 `07/tests/test_rtdb_device_io.cpp` 的
**T26 同口径**（逐拍差异 0 拍）；且 `build_all.bat` 新增一步、断言总数只增不减。

**风险 / 必知的 3 个坑**（都在 `MEMORY.md` 里有记录）：
- **Windows 段存活**：段是页面文件映射对象，最后一个句柄关闭即销毁 →
  初始化器必须保留只读存活句柄，**不能做成「跑完就退」的短命进程**（Linux 无此约束，极易漏）。
- **`reset` 会 memset 整个段**（段级连接计数被清零）→ 初始化器必须在所有连接之前跑。
- **一个进程一条连接**（create/open 共用进程级全局句柄）→ 适配器借用 `rt_db_handle_t*`。

#### 11.2 独立设备进程

**目标**：把目前靠 `set_device_pump()` 模拟的「设备侧」做成**真独立进程**。

**具体步骤**：用 `RtDbPointWriter`（只写 `MEAS/STA/CFG`）写一个设备模拟进程，
按脚本推进负荷/光伏/设备状态。**先做软件模拟器**，等 P6 现场时再换成对接真实 PCS 服务 ——
这样 11.2 的产物本身就是 P6 的替身，不会白做。

**验收标准**：EMS 进程 + 设备进程**两个进程**通过共享内存闭环跑完一个完整 24h 无丢点、
无读取缺失（`miss_count() == 0`）。

#### 11.3 通信接入真实端点 + 断链演练

**目标**：把 `set_endpoint(host, port)` 指向**非 127.0.0.1** 的对端。

**为什么**：TCP 传输层只证明「能过内核」，没证明「能跟现场设备对话」。
现场一定会撞上：点表不一致、UnitId 不符、IOA 分段不同、分帧超时。

**具体步骤**：
1. 南向：用 **Modbus 从站模拟器**（先软件，后真 PCS）验证 `ModbusDeviceIO`（现居 `13/`，用 `13\build\modbus_probe.exe --host … --load-map …` 连真机核对点表）。
2. 北向：用 **104 主站测试工具**（先软件，后真调度）验证 P3 的 `Iec104Server`（lib60870 从站网关）
   的 STARTDT / 总召唤三段式 / 周期上送（已由 `P3/tests/test_iec104.cpp` T61~T77 自环覆盖）。
3. **断链演练**：拔网线 → 采集不可信 → FAULT → 指令归零 → 门控；
   恢复 → 停 READY，**不自动带载**（这条是安全规程，不是缺陷）。

**验收标准**：断链/恢复的时序与 `P3/tests/test_tcp.cpp` T57 同口径；
且**现场点表逐点核对**有记录（点名、单位、量程、寄存器/IOA 地址）。

**风险**：单次采集失败**不应**进 FAULT（丢一帧只让 `quality_ok_=false` 一拍），
FAULT 需 `data_invalid` **持续**成立 —— 测试要持续断链并**扫描日志找首个 hold_last 位置**，
不能断言固定拍数。

#### 11.4 七个维度的全链路联调

按设计要求原文的 7 项逐一过：**通信 / 数据采集 / 控制指令 / 状态同步 /
故障触发 / 异常恢复 / 日志记录**。

**注意**：这一项**同时是 P4 界面的前置** —— 界面要展示的数据契约应由联调定型
（详见 §4 的顺序理由）。

---

### 3.2 P4 操作界面

**目标**：让运行人员能看见 EMS 在干什么，而不是去翻 8 万行时序 CSV。

**已有基础（少，但够起步）**：

| 可复用资产 | 位置 | 用途 |
| --- | --- | --- |
| 手写 HTML + 内联 SVG 的**报告生成器**（561 行，零依赖，单文件离线可看） | `10/src/sim_report.h` | **P4 的技术路数直接照抄它** —— 别引入 JS 框架 |
| 配置文档导出 | `P1` → `ems_config.exe --dump-doc` | 配置页的字段清单 |
| **实际生效值**导出 | `P1` → `ems_config.exe --capture build/captured.json` | 配置页的当前值 + 现场回滚点 |
| 事件/指标结构化导出 | `P2` → `ems_observe.exe --export out 24` | 产出 `soe.csv` / `soe.json` / `metrics.prom` / `metrics.json` |
| 状态迁移链 | `rt.fsm().history()`（自带 `reason`） | 状态条 / 迁移表 |
| 时序记录 | `StepRecord` 向量 | 功率 / SOC 曲线 |

**建议做法（三页，按此顺序）**：
1. **只读监视页** —— SOE 事件列表 + 关键指标 + 当前状态（数据来自 P2 的导出）。
   先做只读，风险最低，立刻能回答「现场现在怎么了」。
2. **曲线页** —— 关口功率 / SOC / 指令 三条曲线（照 `sim_report.h` 的内联 SVG 做法）。
3. **配置页** —— 读写配置（`--dump-template` → 填 → `--check` → `--apply`），
   带「导出实际生效值」按钮当回滚点。

**涉及文件**：建议新建 `P4/` 或 `11/ui/`；产出独立 HTML（不要做成需要联网的前端工程）。

**验收标准**：现场出问题时能在 **30 秒内**回答「发生了什么、什么时候、多严重」
（这是 P2 定的目标，P4 要把它变成可看的东西）。

**风险**：**不要先于周期 11 做**（见 §4）。

---

### 3.3 P5 现场部署

**目标**：装到站上服务器、接真实位号。

**已有基础**：P1 已把「现场部署只改配置」这件事做完（89 字段 + `--check` 语法/语义/装配校验）。

**要做的事**：
1. **落地部署形态**：现在只有 `.exe`，没有服务化。
   需要决定：Windows 服务 / 计划任务 / 还是 Linux 化（注意 RT_DB 的段存活在 Linux 上行为不同）。
2. **配置落盘与版本**：现场配置放哪、怎么备份、怎么回滚
   （P1 的 `--capture` 导出的「实际生效值」就是现成的回滚点与交接文档）。
3. **日志落盘与轮转**：P2 的 `SoeLog` 默认有界（4096 条 ≈ 600 KB），
   长期运行必须外送或落盘（`06/` 的 `history()` 更是只在内存）。
4. **开机自启与进程守护**：EMS 挂了要能自己起来。
5. **上电前流程固化**：生成模板 → 填参数 → `--check` → **离线跑 24h 验证** → 现场调参 →
   导出生效值。把这条写成现场作业指导书。

**验收标准**：从「拿到一台空服务器」到「EMS 在跑并接上真实位号」有**可复现的书面步骤**，
换人不靠口头交接。

**风险**：部署形态一旦定了就很难改，**建议在周期 11 联调期间就并行定型**（不需要等联调结束）。

---

### 3.4 P6 现场验收 / 周期 12 最终验收

**设计要求原文**（§周期 12）：
> 完成**功能、策略、安全、性能、稳定性、多策略协同、文档**全维度验收，
> 正式输出 EMS V2.0 版本。

**注意**：这 7 个维度里，**「性能」目前完全没有基础** —— 项目从没做过吞吐/时延基准，
P3 的 §8 也明确写了「性能压测：未做，无硬性 SLA 断言」。**这一项要提前规划**，
不要等到验收前才补。

**产出**：EMS V2.0 版本 + 验收报告（逐维度：测什么、怎么测、实测值、判据）。

---

### 3.5 现场工程欠项（不在原 12 周计划里，但上现场一定撞到）

这些不是「优化」，是**不做就上不了现场**的项。按紧急度排：

| # | 项 | 现状 | 要做的事 | 影响 |
| --- | --- | --- | --- | --- |
| 1 | **断线自动重连 + 主备双链路** | 断链只上报 FAULT，**不重连** | 加重连状态机（退避）、双网卡主备切换 | 现场一次抖动就要人工复位 |
| 2 | **SNTP 对时** | 无 | 全站时钟一致，否则 SOE 时间戳不可信 | P2 的 SOE、`06/history()`、经济性核算全靠时间 |
| 3 | **冗余双网** | 无 | 双网口热备 | 现场网络单点 |
| 4 | **TLS / IEC 62351 认证** | 无 | TCP 之上加密 + 调度侧认证 | 调度接入的合规要求 |
| 5 | **Modbus RTU（串口）** | 只做 TCP | `modbus_codec.h` **已含 CRC16**，只需补一个 Transport，适配器不用改 | 老站的电表/PCS 常是串口 |
| 6 | **FTP 定值下发** | 无 | 调度侧的定值文件通道 | 调度接入的配套 |
| 7 | **性能压测** | 无 SLA | 吞吐 / 时延基准，定硬指标 | 周期 12 的「性能」维度无基础 |

---

### 3.6 技术债（散落在各模块 design 的「已知边界」里，建议集中清一遍）

| 模块 | 债 |
| --- | --- |
| **04** | **配置持久化未实现**（只有 in-memory + `set_param`）；**历史曲线未实现**；**SOE 未实现**（`02/` 有局部 SOE） |
| **05** | 未直接链接 `02/` 的 `SafetyConstraints`（只复用了口径），可适配成一条 `ConstraintResult`；**光伏限发无控制通道**（只能检出区间矛盾并安全降级）；`grid_filter_alpha` 默认 1.0（单测口径），**工程部署建议 0.05~0.2** |
| **06** | `history()` **只在内存**，长期运行需外送 SOE 或落盘；若要区分「并网/离网/黑启动」需**新增枚举值**，不要复用 `DERATED`（会污染语义与门控真值表） |
| **07** | **单 PCS 模型** —— 多机并联需在 `SafetyEngine` **之后**加功率分配层 |
| **08** | 滚动重优化是**进程内启发式近似**；真实部署应把实测 SOC **回灌给 `01/` 的 HTTP 服务**重解（接口不变）；预测目前是**完美预测**，接真实预测后需评估误差影响 |
| **P3** | 见 §3.5 的 1/4/5/6/7 项 |

**建议**：不要一次性全清。**优先清掉「会让现场出问题看见不了 / 恢复不了」的三条**：
⑥ 的 SOE 持久化、④ 的配置持久化、①⑤ 的告警能力（§2.2）。
其余作为持续改进。

---

## 4. 建议推进顺序与依赖（含理由）

```
① 11.1 生产装配线（RT_DB 真正启用）   ← 一切的前提，先做
        │
        ├──► ② P5 部署形态定型（并行，不等）
        │
        ▼
   11.2 独立设备进程 ──► 11.3 真实端点 + 断链演练 ──► 11.4 七维度全链路
        │                                              │
        │                                              ▼
        │                                    ③ P4 界面（数据契约已定型）
        │                                              │
        ▼                                              ▼
   工程欠项（重连/对时/双网/TLS） ──────────► ④ 周期 12 最终验收（EMS V2.0）
                                                      ↑
                                            性能基准要提前铺
```

**两条顺序纪律（都是返工换来的）**：

1. **先周期 11 联调，再做 P4 界面。**
   界面要展示的数据契约（点位、单位、刷新率、状态枚举）应该由联调**定型**。
   反过来先做界面，联调一改接口就返工。

2. **工程欠项要在最终验收之前**，特别是**断线重连**与**对时** ——
   这两项没做，周期 12 的「稳定性」与「安全」两个维度就过不去，
   而且它们会改变 SOE 与 FAULT 的时序，验收测试得重写。

---

## 5. 已发现的两处「文档与代码不一致」（**已于 2026-09-26 裁决**）

这两处当时**没有擅自改**，因为都要先确定以谁为准。现已裁决如下（裁决同步写进了
`CHANGES.md` §45.3）：

| # | 位置 | 冲突 | **裁决** |
| --- | --- | --- | --- |
| 1 | `08/docs/README.md:14` vs `08/src/dispatch_coordinator.h:165` | 文档写实时层纠偏上限 `total_correction_max_kw = ±100 kW`，**代码默认值是 `80.0`**（测试里覆盖成 100） | ✅ **已改**：文档改为「**±80 kW（代码默认值）**」并注明「回归测试里覆盖为 100 kW，故两个数字都出现过」。以代码为准。 |
| 2 | `docs/产品化/P0-架构分层.md:8` vs `CHANGES.md:537` | P0 文档记回归 **6736**（含 `04:63`），CHANGES 记 **6673**（不含 04） | ✅ **已改**：统一到 `CHANGES.md` 口径（**6673** = 6594 + 79），P0 文档保留 `04:63` 但**显式标注不计入**，并把「两者曾被混用」记在文档里防止复发。 |

> 注：这两个数字都已是**历史数字**；当前全量基线见根 `README.md` 的「四口径表」。
>
> 裁决原则（本项目通用）：**文档与代码冲突时以代码为准**，除非代码是明显缺陷；
> 若两个数字都真实（只是口径不同），必须**显式写出各自的口径**，不允许留两个数并排而不解释。

---

## 6. 接手人必读的 8 条纪律与坑（从项目记忆浓缩）

1. **`.bat` 坑两条**：不能从 Git Bash 直接跑（含括号路径）；必须 CRLF 且防「吞 CR」。
   —— 见 §0.3，两条都**静默失败、退出码为 0**。
2. **跨模块 `#include` 是扁平的**（`#include "xxx.h"` 不带路径），靠 `-I` 解析。
   因此**搬头文件到别的模块不用改任何 include**，只需给该模块配好 `-I`。
3. **同一文件的多次编辑必须串行。** 同一批里对同一文件发多个编辑会**相互覆盖** ——
   每个都报成功，但只有最后一个真正留下（实测 9 个编辑只生效 2 处）。
   批量替换优先用**单进程脚本**一次完成，并在末尾断言目标字符串剩余数为 0。
4. **批量改数字必须带边界。** 把页脚 `"20 / 22"` 换成 `"20 / 29"` 时，
   正文里的 `"220 / 220 拍"` 也被改了（前者是后者的子串）→ 变成「220 / 290 拍」。
   用正则 `(?<!\d)20 / 22(?!\d)`，**并在改完后回头断言原始口径串还在**。
5. **改公共契约用「只读视图」，不要改公共结构体。**（§0.5 第 3 条）
6. **`execute()` 的返回值不可信。** 真实设备里它只是「把指令发出去」，
   实际值要等**下一拍** `read_snapshot()`。闭环一律以量测为准。
   —— 这条写进了 `04/src/device_io.h` 的接口注释，别误用。
7. **区间矛盾 ≠ 紧急。** 满充 + 光伏大发 + 不许倒送 → 本拍无可行非零功率 →
   应映射 **DERATED（可自恢复）**，**绝不能锁存 EMERGENCY**。
   早期版本锁存导致 24h 里储能**有 11 小时丧失调节能力**。
8. **故障后不自动带载是安全规程，不是缺陷。** 验收时一定会被问到，先把立场立住。

---

## 7. 文档地图（哪个问题看哪份）

| 想问什么 | 看哪里 |
| --- | --- |
| 项目整体是什么 / 怎么跑 | `README.md`（§1 目录导览、§2 逐模块快速开始） |
| 架构分层与依赖方向 | `docs/architecture.md`；`docs/产品化/P0-架构分层.md` |
| **所有接口契约（SSOT）** | `docs/接口规范/EMS策略接口规范.md`（策略编号见 **§4.10.1 权威映射表**） |
| 某个周期的设计细节 | `NN/docs/design.md`（每份末尾都有「已知边界与后续工作」——**技术债就藏在那**） |
| 变更历史 / 每一轮做了什么 | `CHANGES.md`（**§20 是最新一轮**） |
| 需求原文（12 周计划） | `工商业储能EMS调控策略设计方案.md`（§7 是周期 1–12 原定义，§8 是进度表） |
| 周期 7–12 的实测数字 | `10/build/timeseries.csv`（正常日 8640 行 @10s）、`10/build/fault/timeseries.csv`（故障日）、`10/build/report.html` |
| 项目长期记忆 / 踩坑记录 | `.workbuddy/memory/MEMORY.md` |
| 客户向汇报材料 | `docs/ppt/储能EMS周期5-10技术评审/储能EMS全周期进展与技术评审.pptx`（29 页）+ `STORY.md` / `DESIGN.md` |

**建议接手人的第一个动作**：跑一遍 `scripts\build_all.bat` 确认基线数字，
然后读 `docs/architecture.md` + `04/src/device_io.h`（8 个方法的接口注释），
再用 `07/tests/test_rtdb_device_io.cpp` 的 T26 理解「换介质不改算法」是什么意思。
做完这三件事，就可以直接从 §3.1 / 11.1 开始动手了。
