# 工商业储能EMS调控策略设计方案

项目名称：工商业储能能源管理系统（EMS）调控策略建设

当前阶段：核心策略 V1\.0 已完成

项目人数：2 人

后续目标：完成多策略协同、统一调度、安全约束、实时闭环、系统联调及测试验收

计划周期：12 个开发周期

文档版本：V2\.0

---

# 一、项目概述

## 1\.1 项目背景

工商业储能 EMS（Energy Management System）主要负责对储能系统中的 BMS、PCS、电表、光伏、负荷以及电网等设备进行统一监测、分析和调控。

对于工商业储能系统而言，EMS 不仅需要实现峰谷套利等经济目标，还需要同时满足：

- BMS 安全约束；

- PCS 功率约束；

- 变压器容量约束；

- 电网并网约束；

- 防逆流要求；

- 用户最大需量要求；

- 光伏功率波动控制；

- 需求响应要求；

- 储能 SOC 运行约束；

- 充放电功率及变化率约束。

因此，一个完整的 EMS 不能简单理解为多个独立策略的集合，而应该形成：

**数据采集 → 状态判断 → 策略计算 → 策略仲裁 → 安全约束 → 功率执行 → 运行反馈 → 再次决策**

的完整闭环控制系统。

---

# 二、当前项目完成情况

目前已经完成 9 个核心策略，形成了三类主要能力：

## 2\.1 安全控制类

1\. BMS 禁止充放

2\. BMS 请求降功率

3\. 变压器过载限功率

## 2\.2 实时控制类

4\. 需量管理

5\. 防逆流

6\. 光伏出力平抑

## 2\.3 经济优化类

7\. 峰谷套利

8\. 动态预测优化

9\. 需求响应

当前阶段可以定义为：

**EMS 核心策略 V1\.0 已完成。**

下一阶段不再以增加策略数量为主要目标，而是将现有 9 个策略进行统一、组合和工程化。

---

# 三、现有 9 个核心策略设计

## 3\.1 策略一：BMS 禁止充放

### 3\.1\.1 策略目标

当 BMS 判断电池当前状态不允许充电或放电时，EMS 必须立即阻止对应方向的功率指令。

该策略属于 EMS 的最高等级安全策略。

### 3\.1\.2 主要输入

- BMS 充电允许状态；

- BMS 放电允许状态；

- BMS 故障状态；

- 电池 SOC；

- 电池温度；

- 电池电压；

- BMS 当前限制状态。

### 3\.1\.3 控制逻辑

#### 禁止充电

```Plain Text
BMS Charge Enable = FALSE
        ↓
EMS 禁止所有充电策略
        ↓
充电功率目标 = 0
        ↓
禁止向 PCS 下发充电指令
```

#### 禁止放电

```Plain Text
BMS Discharge Enable = FALSE
        ↓
EMS 禁止所有放电策略
        ↓
放电功率目标 = 0
        ↓
禁止向 PCS 下发放电指令
```

### 3\.1\.4 优先级

P0：最高优先级

任何经济策略、实时策略都不能覆盖该策略。

### 3\.1\.5 完成目标

- 正确解析 BMS 禁止充放状态；

- 正确阻断对应方向功率；

- 不影响允许方向的正常运行；

- 状态恢复后能够恢复 EMS 正常控制；

- 异常情况下进入安全状态。

## 3\.2 策略二：BMS 请求降功率

### 3\.2\.1 策略目标

BMS 并不一定要求完全停止充放电。当 BMS 要求降低最大充电或放电功率时，EMS 应在保证其他策略逻辑正常运行的情况下，对最终功率进行限制。

### 3\.2\.2 典型场景

例如：峰谷套利要求放电 500kW，BMS 当前允许最大放电 300kW，最终执行功率 300kW。

### 3\.2\.3 核心约束

$P_{final} \leq P_{BMS,max}$

充电方向：$P_{charge,final} \leq P_{charge,BMS,max}$

放电方向：$P_{discharge,final} \leq P_{discharge,BMS,max}$

### 3\.2\.4 完成目标

- 正确获取 BMS 动态功率限制；

- 对 EMS 策略输出进行实时限幅；

- BMS 限制变化后 EMS 能够实时响应；

- 不产生超过 BMS 限制的功率指令。

## 3\.3 策略三：变压器过载限功率

### 3\.3\.1 策略目标

保证储能系统运行过程中，用户侧变压器不发生过载。

### 3\.3\.2 基本逻辑

实时采集：变压器功率、变压器额定容量、当前负荷、储能功率、光伏功率。当检测到变压器接近或达到限制时，对储能功率进行动态调整。

### 3\.3\.3 控制流程

```Plain Text
变压器实时功率
        ↓
功率滤波
        ↓
与安全阈值比较
        ↓
是否存在过载风险？
    ↓        ↓
   否        是
    ↓        ↓
正常运行    计算允许功率
             ↓
          限制储能功率
```

### 3\.3\.4 完成目标

- 防止储能运行导致变压器过载；

- 实现动态限功率；

- 保留一定安全裕量；

- 与其他策略实现统一仲裁。

## 3\.4 策略四：需量管理

### 3\.4\.1 策略目标

降低用户最大需量，减少基本电费或需量电费，同时保证储能安全运行。

### 3\.4\.2 控制对象

核心控制对象：并网点 PCC 功率。

### 3\.4\.3 控制方法

当前已经采用：实时闭环、PID、预测窗、滤波。

基本流程：

```Plain Text
并网点电表
        ↓
实时功率
        ↓
滤波
        ↓
预测未来需量
        ↓
与需量目标比较
        ↓
计算功率偏差
        ↓
PID / 控制算法
        ↓
储能功率指令
```

### 3\.4\.4 基本控制关系

设：$e(t)=P_{grid}(t)-P_{target}$

根据误差计算储能功率：$P_{ESS}=f(e(t))$

可以采用 PID：$P_{ESS} = K_p e(t) + K_i\int e(t)dt + K_d\frac{de(t)}{dt}$

实际工程中需要加入：功率限幅、SOC 限制、功率变化率限制、滤波、死区、防积分饱和。

### 3\.4\.5 完成目标

- 稳定降低最大需量；

- 避免功率振荡；

- 避免频繁充放电；

- 控制响应及时；

- 在 SOC 不足时正确退出或降级。

## 3\.5 策略五：防逆流

### 3\.5\.1 策略目标

保证储能及光伏运行过程中，并网点不发生不允许的反向送电。

### 3\.5\.2 功率关系

$P_{PCC} = P_{load} - P_{PV} - P_{ESS}$

其中：$P_{load}$：用户负荷；$P_{PV}$：光伏出力；$P_{ESS}$：储能功率；$P_{PCC}$：并网点功率。

### 3\.5\.3 控制流程

```Plain Text
PCC实时功率
        ↓
滤波
        ↓
判断是否接近逆流阈值
        ↓
计算储能充电需求
        ↓
生成储能功率指令
        ↓
安全约束
        ↓
PCS
```

### 3\.5\.4 完成目标

- 防止并网点出现反向功率；

- 对光伏波动及时响应；

- 控制过程稳定；

- 不因防逆流造成过度充放电；

- 与需量管理和光伏平抑协同运行。

## 3\.6 策略六：光伏出力平抑

### 3\.6\.1 策略目标

降低光伏功率快速变化对并网点功率造成的影响，提高光伏与储能系统整体运行稳定性。

### 3\.6\.2 基本逻辑

当光伏突然增加：光伏增加 → 储能增加充电

当光伏突然降低：光伏降低 → 储能增加放电

使并网点功率变化更加平滑。

### 3\.6\.3 主要控制因素

- 光伏实时功率；

- 光伏功率变化率；

- PCC 功率；

- 电池 SOC；

- PCS 最大功率；

- 储能功率变化率。

### 3\.6\.4 完成目标

- 降低光伏功率波动；

- 限制功率变化率；

- 避免因光伏突变导致电网侧功率突变；

- 保证储能 SOC 在合理区间。

## 3\.7 策略七：峰谷套利

### 3\.7\.1 策略目标

利用峰谷电价差进行储能充放电，降低用户购电成本，提高储能经济收益。

### 3\.7\.2 基本逻辑

低价时段 → 储能充电；高价时段 → 储能放电

### 3\.7\.3 优化变量

包括：$P_{charge}(t)$、$P_{discharge}(t)$、$SOC(t)$

### 3\.7\.4 SOC 约束

$SOC_{min} \leq SOC(t) \leq SOC_{max}$

### 3\.7\.5 功率约束

$0 \leq P_{charge} \leq P_{charge,max}$

$0 \leq P_{discharge} \leq P_{discharge,max}$

### 3\.7\.6 完成目标

- 最大化峰谷套利收益；

- 避免无效充放电；

- 考虑 SOC；

- 考虑电池效率；

- 考虑设备功率限制；

- 为实时控制提供合理运行计划。

## 3\.8 策略八：动态预测优化

### 3\.8\.1 策略目标

根据未来负荷、光伏、电价等数据，对储能未来一段时间的运行进行动态优化。

### 3\.8\.2 预测数据

包括：负荷预测、光伏预测、电价预测、用户需量、SOC、设备状态。

### 3\.8\.3 推荐采用滚动优化

摒弃固定优化模式：一次计算24小时、固定执行24小时。

采用动态滚动模式：当前时刻 → 预测未来 → 优化未来运行计划 → 只执行当前控制区间 → 获取最新数据 → 重新预测 → 重新优化

### 3\.8\.4 完成目标

- 提高预测条件下的经济收益；

- 对负荷变化及时调整；

- 对光伏变化进行动态修正；

- 对电价变化进行动态响应；

- 与实时控制层结合。

## 3\.9 策略九：需求响应

### 3\.9\.1 策略目标

当外部电网或能源管理平台发布需求响应事件时，EMS 能够根据响应要求调整储能运行状态。

### 3\.9\.2 基本流程

```Plain Text
外部需求响应信号
        ↓
EMS接收
        ↓
判断响应时间及目标功率
        ↓
检查SOC
        ↓
检查BMS
        ↓
检查PCS
        ↓
计算可响应能力
        ↓
生成储能功率
        ↓
执行
```

### 3\.9\.3 完成目标

- 支持外部需求响应事件；

- 正确计算可响应功率；

- 保证响应过程中设备安全；

- 响应结束后能够恢复原运行策略；

- 支持需求响应与峰谷套利等策略协同。

# 四、9项策略整体关系

当前 9 个策略并不是完全平行关系，层级架构如下：

```Plain Text
EMS
                           │
           ┌───────────────┼────────────────┐
           │               │                │
        安全控制         实时控制          优化控制
           │               │                │
      ┌────┼────┐      ┌───┼────┐       ┌──┼────┐
      │    │    │      │   │    │       │  │    │
     BMS  BMS  变压器   需量 防逆流 光伏   峰谷 动态  需求
     禁止 降功率 限功率  管理       平抑    套利 预测 响应
           │               │                │
           └───────────────┼────────────────┘
                           ↓
                     策略仲裁器
                           ↓
                     安全约束引擎
                           ↓
                     功率控制器
                           ↓
                          PCS
                           ↓
                          电池
```

**核心原则**：安全策略优先于实时控制策略，实时控制策略优先于经济优化策略。

# 五、下一阶段总体建设目标

在现有 9 项策略基础上，下一阶段完成以下内容：

- 9 个策略统一接口；

- 建立 EMS 数据模型；

- 建立策略管理器；

- 建立策略仲裁器；

- 建立统一安全约束引擎；

- 建立 EMS 状态机；

- 建立实时控制闭环；

- 建立优化调度与实时控制协同机制；

- 建立策略切换机制；

- 建立异常处理机制；

- 建立仿真测试环境；

- 完成多策略组合测试；

- 完成系统级联调；

- 完成稳定性测试；

- 完成最终 EMS V2\.0。

# 六、两人团队分工

本项目由 2 人共同完成，不采用“一人负责若干策略”的分工模式，采用**算法逻辑\+平台落地**专业化分工，策略仲裁、安全约束、联调验收为两人共同负责模块。

## 6\.1 人员 A：EMS 算法与控制负责人

### 主要职责

#### 策略算法

负责：需量管理、防逆流、光伏平抑、峰谷套利、动态预测优化、需求响应

#### 优化算法

负责：MILP、启发式优化、滚动优化、SOC 优化、预测数据处理

#### 实时控制

负责：PID、滤波、预测窗、功率变化率控制、死区、控制参数整定

#### 策略仲裁

负责：策略优先级、冲突处理、策略切换、功率合并

## 6\.2 人员 B：EMS 平台与设备控制负责人

### 主要职责

#### 设备接入

负责：BMS、PCS、电表、光伏、变压器

#### 通信

负责：Modbus、CAN、TCP/IP、设备协议解析

#### EMS 基础平台

负责：实时数据采集、数据模型、数据库、API、日志、告警、配置管理

#### 安全执行

负责：功率指令执行、设备状态机、故障状态、安全闭锁、通信异常处理

## 6\.3 两人共同负责

以下工作必须共同完成：EMS 总体架构、策略接口、策略仲裁、安全约束、多策略联调、仿真测试、现场测试、最终验收。

# 七、12 周开发计划

## 周期 1：现有 9 个策略全面梳理

### 主要任务

A：整理9个策略的输入、输出、参数、控制周期、启动条件、停止条件、优先级、异常条件。

B：整理现有BMS、PCS、电表、光伏、变压器、EMS内部数据。

两人共同：建立《EMS 数据及策略接口规范 V1\.0》

### 周期目标

完成 9 个策略标准化定义。

### 输出

9策略设计表、数据字典、策略接口规范。

## 周期 2：9 个策略统一接口

A：将现有9个策略封装成统一策略模块，统一输出：strategy\_id、strategy\_name、state、direction、target\_power、max\_power、min\_power、priority、timestamp、reason。

B：建立统一数据结构体：RealtimeData、DeviceState、BatteryState、GridState、StrategyRequest、PowerCommand。

### 周期目标

实现：9策略 → 统一接口 → 统一数据模型

## 周期 3：策略管理器

### 主要任务

搭建Strategy Manager，实现策略注册、启动、停止、状态监控、参数配置、全生命周期管理。

A：负责策略生命周期逻辑开发。

B：负责系统框架搭建及配置接口开发。

### 周期目标

实现所有策略可被EMS统一管控。

## 周期 4：策略仲裁器（核心周期）

### 主要任务

搭建Strategy Arbiter，解决多策略冲突、优先级判定、功率合并、策略覆盖、动态切换问题。

### 典型场景示例

峰谷套利：放电500kW、需量管理：放电400kW、需求响应：放电300kW、BMS最大放电250kW、变压器最大允许200kW。

系统链路：策略请求 → 策略仲裁 → 安全约束 → 最终输出200kW

### 周期目标

完成多策略统一决策能力落地。

## 周期 5：安全约束引擎

### 主要任务

搭建Safety \& Constraint Engine，统一处理BMS禁止充放、BMS降功率、SOC上下限、PCS功率限制、变压器容量限制、电池温度、功率变化率、电网并网约束。

A：负责约束算法逻辑开发。

B：负责设备状态、限制参数数据接入。

### 周期目标

实现所有策略指令无法突破设备及系统安全边界。

## 周期 6：EMS 状态机

### 主要任务

搭建统一EMS状态流转体系：INIT → SELF\_CHECK → READY → NORMAL → DERATED → FAULT → EMERGENCY。

定义正常运行、降功率运行、BMS禁止、PCS故障、通信异常、数据异常、紧急停机、故障恢复等全场景状态逻辑。

### 周期目标

实现系统全状态标准化管控。

## 周期 7：实时控制闭环

### 主要任务

重点联调需量管理、防逆流、光伏平抑三大实时策略，打通完整闭环链路：电表实时数据 → EMS算法计算 → 策略仲裁 → 安全约束 → PCS执行 → 实际功率反馈 → EMS迭代修正。

### 周期目标

实现毫秒级实时控制闭环，无延迟、无振荡。

## 周期 8：优化调度与实时控制协同

### 主要任务

重点联调峰谷套利、动态预测优化、需求响应策略，搭建分层协同机制：预测分析 → 优化层生成日间运行计划 → 实时控制层动态纠偏 → 安全层兜底约束 → PCS执行。

### 周期目标

实现**优化层规划、实时层纠偏、安全层兜底**的分层管控体系。

## 周期 9：多策略组合测试

### 重点验证场景

1. 峰谷套利 \+ BMS降功率

2. 峰谷套利 \+ 变压器过载

3. 需量管理 \+ 防逆流

4. 光伏平抑 \+ 防逆流

5. 动态优化 \+ 需量管理

6. 需求响应 \+ 峰谷套利 \+ BMS限制

7. 9策略全量同时启用

### 周期目标

杜绝策略指令冲突、互相覆盖、频繁切换、双向充放电、功率超限等问题。

## 周期 10：EMS 仿真测试

### 主要任务

搭建离线仿真环境，导入负荷曲线、光伏曲线、电价时序数据、SOC初始参数、BMS/PCS/变压器设备参数，完成24小时全场景仿真测试，输出功率曲线、SOC曲线、策略状态、经济收益、告警日志。

### 周期目标

完成典型日全场景仿真验证。

## 周期 11：系统级联调

### 主要任务

完成EMS、BMS、PCS、电表、光伏、变压器、负荷全链路硬件联调，测试通信、数据采集、控制指令、状态同步、故障触发、异常恢复、日志记录全流程稳定性。

### 周期目标

打通真实设备闭环控制链路。

## 周期 12：最终验收

### 主要任务

完成功能、策略、安全、性能、稳定性、多策略协同、文档全维度验收，正式输出EMS V2\.0版本。

# 八、总体进度表

|工作内容|1|2|3|4|5|6|7|8|9|10|11|12|
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|9策略梳理|●||||||||||||
|统一接口||●|||||||||||
|策略管理器|||●||||||||||
|策略仲裁器||||●|||||||||
|安全约束|||||●||||||||
|状态机||||||●|||||||
|实时闭环|||||||●||||||
|优化协同||||||||●|||||
|多策略测试|||||||||●||||
|仿真测试||||||||||●|||
|系统联调|||||||||||●||
|最终验收||||||||||||●|

# 九、理想的 EMS 整体系统架构

最终系统采用分层架构，自上而下逐级管控，实现解耦与协同：

```Plain Text
┌──────────────────────────────────────────────┐
 │                  上层平台 / 云平台             │
 │                                              │
 │   电价     需求响应     预测数据     调度指令   │
 └──────────────────────┬───────────────────────┘
                        │
                        ▼
 ┌──────────────────────────────────────────────┐
 │                EMS 优化决策层                 │
 │                                              │
 │   峰谷套利    动态预测优化    需求响应         │
 │                                              │
 │        输出未来运行计划 / 目标功率             │
 └──────────────────────┬───────────────────────┘
                        │
                        ▼
 ┌──────────────────────────────────────────────┐
 │                EMS 实时控制层                 │
 │                                              │
 │   需量管理      防逆流      光伏出力平抑       │
 │                                              │
 │       实时修正优化层给出的目标功率             │
 └──────────────────────┬───────────────────────┘
                        │
                        ▼
 ┌──────────────────────────────────────────────┐
 │                  策略管理层                   │
 │                                              │
 │  策略启动 / 停止 / 优先级 / 状态 / 参数管理     │
 └──────────────────────┬───────────────────────┘
                        │
                        ▼
 ┌──────────────────────────────────────────────┐
 │                  策略仲裁器                   │
 │                                              │
 │     多策略冲突检测 / 优先级 / 功率合并          │
 └──────────────────────┬───────────────────────┘
                        │
                        ▼
 ┌──────────────────────────────────────────────┐
 │                 安全约束引擎                  │
 │                                              │
 │ BMS │ SOC │ PCS │ 变压器 │ 温度 │ 电网 │ 功率率 │
 └──────────────────────┬───────────────────────┘
                        │
                        ▼
 ┌──────────────────────────────────────────────┐
 │                  功率控制器                   │
 │                                              │
 │       充电功率 / 放电功率 / 无功功率            │
 └──────────────────────┬───────────────────────┘
                        │
                        ▼
 ┌────────────┬────────────┬────────────┬────────┐
 │    PCS     │    BMS     │    电表     │  光伏   │
 └────────────┴────────────┴────────────┴────────┘
                        │
                        ▼
                     储能电池
```

# 十、理想的控制闭环

最终EMS形成完整闭环迭代体系：

```Plain Text
┌───────────────┐
         │  负荷/光伏预测  │
         └───────┬───────┘
                 ↓
         ┌───────────────┐
         │   优化调度层   │
         └───────┬───────┘
                 ↓
            目标功率计划
                 ↓
         ┌───────────────┐
         │   实时控制层   │
         └───────┬───────┘
                 ↓
         ┌───────────────┐
         │   策略仲裁器   │
         └───────┬───────┘
                 ↓
         ┌───────────────┐
         │   安全约束层   │
         └───────┬───────┘
                 ↓
         ┌───────────────┐
         │      PCS      │
         └───────┬───────┘
                 ↓
               电池
                 ↓
           实际运行状态
                 ↓
         电表/BMS/PCS反馈
                 ↓
               EMS
                 ↓
               再优化
```

闭环逻辑：$预测 \rightarrow 优化 \rightarrow 控制 \rightarrow 约束 \rightarrow 执行 \rightarrow 反馈 \rightarrow 再优化$

# 十一、策略优先级设计

采用分层优先级机制，**安全优先级最高，经济优先级最低**，杜绝收益牺牲安全的问题。

|优先级|策略类型|说明|
|---|---|---|
|P0|BMS禁止充放|安全最高优先级|
|P1|BMS请求降功率|安全动态限制|
|P1|||

> （注：部分内容可能由 AI 生成）
