所属部位,链路,协议
柜内·电池舱,电池簇内部（电芯采样 · 模组 BMU）,CAN 2.0B（各厂家私有）
柜内·电池舱,BMS 三层：BMU 模组从控 → BCU 簇主控 → BAMS 柜级,层内 CAN，层间 RS485（厂家私有）；BAMS 是对外统一出口，EMS 只对接 BAMS
柜内·电池舱,直流侧主正 / 主负接触器 · 预充继电器,属 BMS 管辖，不独立成链路，随 BMS 走 CAN/RS485 → BAMS → Modbus TCP
柜内·跨舱,储能柜内 BMS ←→ PCS ←→ 簇,CAN / RS485（厂家私有协议）
柜内·辅助,消防设备（消防主机 · 烟温探测 · 灭火装置）,Modbus RTU（RS485）为主；火警·故障·喷洒三态另走干接点 DI 硬接线；厂家私有协议（海湾/利达/青鸟等）需网关转 Modbus。★ EMS 侧只读监视 + 联锁停机，不参与调度决策——消防动作直接切 PCS 与断路器
柜内·辅助,散热（精密空调 / 液冷机组 CDU）,Modbus RTU（RS485）为主，新机型有 Modbus TCP；风机与温湿度传感器多为 DI + AI（4-20mA）。EMS 读柜内温度·进出水温·流量·水泵状态，可遥调启停与目标温度
柜内·辅助,门禁 / 水浸 / 安防,柜门磁·水浸·异物入侵走干接点 DI（遥信）；接入安防主机后可走 Modbus RTU
柜内·辅助,硬接线 / 干接点（DI · DO · AI）通用通道,★ 独立一大类：消防三态·急停·门禁·水浸·接触器辅助触点全走它。配线阶段最易漏，须单独列设计与验收
柜级·出口,储能柜 → EMS,Modbus TCP
站内·一次,关口电表 → EMS,Modbus TCP（现场多为 RTU/RS485，老表常为 DL/T 645）
站内·一次,光伏逆变器 → EMS,Modbus TCP
站内·一次,交流侧断路器 / 并网开关 → EMS,智能断路器或微机保护走 Modbus RTU（RS485）读分合状态·电流·脱扣原因；简易场合用辅助触点干接点 DI；遥控合闸走 DO 或 Modbus 写寄存器
站内·一次,变压器温控器（干变温控仪）→ EMS,Modbus RTU（RS485）；测绕组温度/油温与负载率，超温触发降额。★ 与空调环境温控不是同一设备
站内·一次,变压器 / 负荷,无独立链路（容量与负荷由关口表与一次侧推算）
EMS内部,控制 ←→ 设备,共享内存 RT_DB
EMS内部,控制 ←→ 界面,HTTP
EMS内部,设备点表配置通道,文件（CSV，现场改表不重编）
EMS内部,设备全点表 → RT_DB,共享内存（批量写）
EMS内部,指令下行第二条路径,RT_DB 指令环形队列
EMS内部,通信加固层,退避 / 双链路 / SNTP / FTP / TLS / Modbus RTU
EMS内部,仿真链路,Modbus TCP
EMS内部,进程编排,本地进程监督（非协议）
EMS内部,预留,IEC 61850 / OPC UA
上行·对上,EMS → 调度主站 / 虚拟电厂,IEC 60870-5-104（DL/T 634.5104）
上行·对上,EMS → 云 / 聚合平台,MQTT / HTTPS
上行·对上,本地组态 / SCADA → EMS,Modbus TCP（EMS 为从站，只读）
上行·运维,远程运维通道,4G/5G 工业路由器 + VPN（通道而非协议；现场远程接入与运维口，须与业务网隔离）
